<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="35.01" TargetName="Discrete_Device" TargetType="AddOnInstructionDefinition" TargetClass="Standard" TargetRevision="4.0 " TargetLastEdited="2024-12-10T11:22:51.060Z" ContainsContext="true" ExportDate="Thu Jul 24 23:16:36 2025" ExportOptions="NoRawData L5KData DecoratedData Context Dependencies ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Context" Name="PLC100_Mashing">
<AddOnInstructionDefinitions Use="Context">
<AddOnInstructionDefinition Use="Target" Name="Discrete_Device" Class="Standard" Revision="4.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-11-26T19:33:17.109Z" CreatedBy="Not Available" EditedDate="2024-12-10T11:22:51.060Z" EditedBy="AzureAD\RogerHenley"
 SoftwareRevision="v34.03">
<RevisionNote>
<![CDATA[Combined Discrete and Motor Starters into Single AOI
Combined Feedback and No Feedback into Single AOI
Added Config Param to select Feedback/No Feedback
Added Config Param to Disable Output During Alarm
Added Config Param to select "Energize"/"Start" Text
Added Manual On Reset Logic During Alarm
Added Zone & Device Specific Alarm Ack Logic
Added Zone Manual Mode Enable Logic
Added Zone Emulation Mode Enable Logic
Added Config Param to Unlatch MO When Losing Permissive
Added Status and FaultStatus ]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Discrete Outputs Devices such as:
Motors and Pumps on Starters, Solenoid Valves (Non FV and Non Analog Controlled), Beacons, Horns, Solenoids, etc.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="DO_Energize" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to OutputCard to Energize DO]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DI_Energized_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Device is Energized]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DI_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Disconnect is OK]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Zone Master Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Zone Master Manual Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Emulation_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master
Emulation Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Energized_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Energized Feedback (0= No, 1= Yes)
Note: Alarm Disabled if No Feedback]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Disconnect Feedback (0 = No, 1 = Yes)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Emulation_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether to Simulate Running When Output ON]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Energized_Text" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Device HMI Popup Text (0="Started" {Motors, Pumps}; 1="Energized" {Most Devices}]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Losing Energize Permissive or Disconnect Will Unlatch the MO Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_ResetOnAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether .MO Bit Turns Off when Device Alarm Condition Exists]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_OutputDisable_OnAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Device OutputTurns Off when Device Alarm Condition Exists]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Alm_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Device AlarmTimer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="10000"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Off_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Stop Timer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_On_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Start Timer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Mode Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual On Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Specific Alarm Acknowledge From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Alarmed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Energized" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Energized Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Disconnect_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Disconnect Off Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Emulate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Emulation Status
To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Energize Permissive Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Energize Enable Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Alarm]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Comment" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Comment for Description Rung to Start Each Routine]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Unused_Input_BOOL" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Trash Tag For Required AOI Input Variables That Are Unused for Current Device (Type Boolean)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Unused_Output_BOOL" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Trash Tag For Required AOI Output Variables That Are Unused for Current Device (Type Boolean)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="ONS" DataType="BOOL" Dimensions="32" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Alm" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_On" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Off" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Emulation_Mode" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[AOI Has Been
Configured for
Emulation Mode]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Energized_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Deenergized_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Status to HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status_ALM" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="FaultedStatus" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fault Status to HMI]]>
</Description>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Always False for Unused Options Logic]]>
</Comment>
<Text>
<![CDATA[OTU(Unused_Input_BOOL);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Emulation Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Emulation_Enable)XIC(Config_Emulation_Mode)[OTE(Emulation_Mode) ,OTE(HMI_Emulate) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Manual Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(MM_Enable)OTU(HMI_MM);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[0])[XIC(DO_Energize) OTL(HMI_MO) ,XIO(DO_Energize) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Unlatch Manual On Bit if Start Permissive Drops Out
]]>
</Comment>
<Text>
<![CDATA[XIC(Config_MO_Permissive)[XIO(Energize_Permissive) ,XIC(Config_Disconnect_Feedback) XIO(DI_Disconnect_Feedback) ]OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Start Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) XIC(HMI_MO) ,XIC(TMR_Off.DN) XIO(HMI_MM) ]XIC(Energize_Permissive)[XIO(ALM) ,XIC(Config_OutputDisable_OnAlarm) ][XIC(DI_Disconnect_Feedback) ,XIO(Config_Disconnect_Feedback) ]OTE(DO_Energize);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Start/Stop Delay Timer Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_On_Preset_ms,TMR_On.PRE)MOV(Config_TMR_Off_Preset_ms,TMR_Off.PRE);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIC(Energize_Enable)TON(TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIC(TMR_On.DN)TOF(TMR_Off,?,?);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Alarm Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_Alm_Preset_ms,TMR_Alm.PRE);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[[XIC(DO_Energize) XIO(DI_Energized_Feedback) OTE(Energized_ALM) ,XIO(DO_Energize) XIC(DI_Energized_Feedback) OTE(Deenergized_ALM) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)XIC(Config_Energized_Feedback)[XIC(Energized_ALM) ,XIC(Deenergized_ALM) ]TON(TMR_Alm,?,?);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIC(TMR_Alm.DN)[OTL(ALM) ,XIC(Config_MO_ResetOnAlarm) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[[XIC(ALM_ACK) ,XIC(HMI_ALM_ACK) ][OTU(ALM) ,OTU(HMI_ALM_ACK) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[HMI Mapping Logic]]>
</Comment>
<Text>
<![CDATA[[XIO(Emulation_Mode) XIC(Config_Energized_Feedback) [XIC(DI_Energized_Feedback) OTL(HMI_Energized) ,XIO(DI_Energized_Feedback) OTU(HMI_Energized) ] ,[XIO(Config_Energized_Feedback) ,XIC(Emulation_Mode) ] [XIC(DO_Energize) OTL(HMI_Energized) ,XIO(DO_Energize) OTU(HMI_Energized) ] ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[[XIC(Config_Disconnect_Feedback) [XIC(DI_Disconnect_Feedback) OTL(HMI_Disconnect_OK) ,XIO(DI_Disconnect_Feedback) OTU(HMI_Disconnect_OK) ] ,XIO(Config_Disconnect_Feedback) OTL(HMI_Disconnect_OK) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIC(ALM)OTE(HMI_Alarmed);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[0 = DE-ENERGIZED
1 = ENERGIZED
2 = FAULTED
3 = DISCONNECT NOT OK]]>
</Comment>
<Text>
<![CDATA[[XIO(HMI_Alarmed) [XIO(HMI_Energized) MOV(0,Status) ,XIC(HMI_Energized) MOV(1,Status) ,XIO(HMI_Disconnect_OK) MOV(3,Status) ] ,XIC(HMI_Alarmed) MOV(2,Status) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[0 = NO FAULT
1 = FAULT TRYING TO ENERGIZE
2 = FAULT TRYING TO DE-ENERGIZE]]>
</Comment>
<Text>
<![CDATA[[XIO(HMI_Alarmed) MOV(0,Status_ALM) ,XIC(HMI_Alarmed) [XIC(Energized_ALM) MOV(1,Status_ALM) ,XIC(Deenergized_ALM) MOV(2,Status_ALM) ] ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="DataType" Name="STRING_20"/>
</Dependencies>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="Discrete_Input" Class="Standard" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2021-10-20T21:20:47.620Z" CreatedBy="WIN-B82VC7S4Q1S\qsi_user" EditedDate="2024-12-10T11:23:04.387Z" EditedBy="AzureAD\RogerHenley"
 SoftwareRevision="v34.03">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="In_DiscreteInput" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Discrete Input]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="In_AlarmReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Reset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="In_AlarmPerm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Permissive from Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="In_CommLoss" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Comm Loss Bit from Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_NC" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Normally Open or Normally Closed
1=NC]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Alarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Alarm]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AlmPerm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Alarm Permissive]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Debounce" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Debounce Timers]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AlmTm" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Timer (s)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_TmrOn" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Debounce On Timer]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_TmrOff" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Debounce Off Timer]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AlmAutoReset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Allow Alarm to Auto Reset Once State Clears]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AlarmTest" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set to 1 to Test Alarm]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Alarm Active]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Actual DI State]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Debounce" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Input State with Debounce]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_CommLoss" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Comm Loss Alarm Out]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM_RESET" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="L_AlmTmr" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Alarm Timer]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="L_TmrOn" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Debounce Timer On]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="L_TmrOff" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Debounce Timer Off]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[CPT(L_AlmTmr.PRE,Cfg_AlmTm*1000)CPT(L_TmrOn.PRE,Cfg_TmrOn*1000)CPT(L_TmrOff.PRE,Cfg_TmrOff*1000);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[XIC(Cfg_NC) XIO(In_DiscreteInput) ,XIO(Cfg_NC) XIC(In_DiscreteInput) ]TON(L_TmrOn,?,?);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[[XIC(L_TmrOn.DN) ,XIC(L_TmrOn.EN) XIC(L_TmrOff.DN) ]TOF(L_TmrOff,?,?);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(Cfg_Alarm)[[XIC(Cfg_NC) XIO(In_DiscreteInput) ,XIO(Cfg_NC) XIC(In_DiscreteInput) ] [XIC(Cfg_AlmPerm) XIC(In_AlarmPerm) ,XIO(Cfg_AlmPerm) ] ,XIC(Cfg_AlarmTest) ]TON(L_AlmTmr,?,?);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIC(Cfg_Debounce)XIC(L_TmrOff.DN)OTE(Out_Debounce);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(Cfg_Alarm)[XIC(L_AlmTmr.DN) ,XIC(Out_Alarm) XIO(Cfg_AlmAutoReset) XIO(In_AlarmReset) ][OTE(Out_Alarm) ,OTU(Cfg_AlarmTest) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIC(In_CommLoss)OTE(Out_CommLoss);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIC(In_DiscreteInput)OTE(Out_Raw);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="Discrete_Valve" Class="Standard" Revision="4.1" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-11-26T19:33:17.109Z" CreatedBy="Not Available" EditedDate="2024-12-10T11:23:15.534Z" EditedBy="AzureAD\RogerHenley"
 SoftwareRevision="v34.03">
<Description>
<![CDATA[QSI Typical Logic for Discrete Valve]]>
</Description>
<RevisionNote>
<![CDATA[Added Manual On Reset Logic During Alarm
Added Zone & Device Specific Alarm Ack Logic
Added Zone Manual Mode Enable Logic
Added Zone Emulation Mode Enable Logic
Added Config Param to Unlatch MO When Losing Permissive
Added Status and FaultStatus Logic
-Added Device_OK Bit
-Added Energize_OK Bit
-Addd unlatch of Config_Emulation_Mode]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Discrete Flow Valves with and without feedback, and with and without Seat Lifts such as:

Mix Proof, Stop Valves, and other Flow Valves]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="DO_Energize" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to OutputCard to Energize DO]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DI_Opened_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Device is at Opened Position]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DI_Closed_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Device is at Closed Position]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Zone Master Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Zone Master Manual Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Emulation_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master
Emulation Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_NO_Valve" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Valve is Normally Closed (0 = N.C., 1 = N.O.)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Opened_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Opened Feedback (0= No, 1= Yes)
Note: Alarm Disabled if No Feedback]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Closed_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Closed Feedback (0= No, 1= Yes)
Note: Alarm Disabled if No Feedback]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Emulation_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure for PLC/HMI Emulation and Testing
1=Emulate]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_ResetOnAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether .MO Bit Turns Off when Device Alarm Condition Exists]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Losing Start Permissive Will Unlatch the MO Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Alm_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Device AlarmTimer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="10000"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Off_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Stop Timer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_On_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Start Timer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Mode Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual On Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Specific Alarm Acknowledge From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Alarmed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Opened" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Opened Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Closed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Closed Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Emulate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Emulation Status
To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Energize Permissive Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Energize Enable Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Alarm]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Unused_Input_BOOL" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Trash Tag For Required AOI Input Variables That Are Unused for Current Device (Type Boolean)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Device_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Energize Permissive OK and Not in Alarm State for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Auto Command on, Device is OK and in correct state
for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="ONS" DataType="BOOL" Dimensions="32" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Alm" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_On" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Off" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Emulation_Mode" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[AOI Has Been
Configured for
Emulation Mode]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Open_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Close_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Status to HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status_ALM" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Always False for Unused Options Logic]]>
</Comment>
<Text>
<![CDATA[OTU(Unused_Input_BOOL);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Emulation Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Emulation_Enable)XIC(Config_Emulation_Mode)[OTE(Emulation_Mode) ,OTE(HMI_Emulate) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[XIO(Emulation_Enable)OTU(Config_Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Manual Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(MM_Enable)OTU(HMI_MM);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[0])[XIC(DO_Energize) OTL(HMI_MO) ,XIO(DO_Energize) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Unlatch Manual On Bit if Start Permissive Drops Out
]]>
</Comment>
<Text>
<![CDATA[XIC(Config_MO_Permissive)XIO(Energize_Permissive)OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Start Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) XIC(HMI_MO) ,XIC(TMR_Off.DN) XIO(HMI_MM) ]XIC(Energize_Permissive)OTE(DO_Energize);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Start/Stop Delay Timer Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_On_Preset_ms,TMR_On.PRE)MOV(Config_TMR_Off_Preset_ms,TMR_Off.PRE);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIC(Energize_Enable)TON(TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIC(TMR_On.DN)TOF(TMR_Off,?,?);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Device OK Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Energize_Permissive)XIO(ALM)XIO(HMI_MM)OTE(Device_OK);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Energized OK Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Energize_Enable)XIC(Energize_Permissive)XIO(ALM)[XIC(HMI_MO) ,XIO(HMI_MM) ]OTE(Energize_OK);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Alarm Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_Alm_Preset_ms,TMR_Alm.PRE);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIC(DO_Energize)[XIO(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIO(DI_Opened_Feedback) ,XIC(DI_Closed_Feedback) ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) XIO(DI_Opened_Feedback) ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) XIC(DI_Closed_Feedback) ] ,XIC(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIC(DI_Opened_Feedback) ,XIO(DI_Closed_Feedback) ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) XIC(DI_Opened_Feedback) ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) XIO(DI_Closed_Feedback) ] ]OTE(Open_ALM);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIO(DO_Energize)[XIO(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIC(DI_Opened_Feedback) ,XIO(DI_Closed_Feedback) ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) XIC(DI_Opened_Feedback) ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) XIO(DI_Closed_Feedback) ] ,XIC(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIO(DI_Opened_Feedback) ,XIC(DI_Closed_Feedback) ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) XIO(DI_Opened_Feedback) ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) XIC(DI_Closed_Feedback) ] ]OTE(Close_ALM);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)[XIC(Open_ALM) ,XIC(Close_ALM) ]TON(TMR_Alm,?,?);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIC(TMR_Alm.DN)[OTL(ALM) ,XIC(Config_MO_ResetOnAlarm) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[[XIC(ALM_ACK) ,XIC(HMI_ALM_ACK) ][OTU(ALM) ,OTU(HMI_ALM_ACK) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[HMI Mapping Logic]]>
</Comment>
<Text>
<![CDATA[[XIO(Emulation_Mode) XIC(Config_Opened_Feedback) [XIC(DI_Opened_Feedback) OTL(HMI_Opened) ,XIO(DI_Opened_Feedback) OTU(HMI_Opened) ] ,[XIO(Config_Opened_Feedback) ,XIC(Emulation_Mode) ] [XIO(Config_NO_Valve) [XIC(DO_Energize) OTL(HMI_Opened) ,XIO(DO_Energize) OTU(HMI_Opened) ] ,XIC(Config_NO_Valve) [XIO(DO_Energize) OTL(HMI_Opened) ,XIC(DO_Energize) OTU(HMI_Opened) ] ] ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[[XIO(Emulation_Mode) XIC(Config_Closed_Feedback) [XIC(DI_Closed_Feedback) OTL(HMI_Closed) ,XIO(DI_Closed_Feedback) OTU(HMI_Closed) ] ,[XIO(Config_Closed_Feedback) ,XIC(Emulation_Mode) ] [XIO(Config_NO_Valve) [XIO(DO_Energize) OTL(HMI_Closed) ,XIC(DO_Energize) OTU(HMI_Closed) ] ,XIC(Config_NO_Valve) [XIC(DO_Energize) OTL(HMI_Closed) ,XIO(DO_Energize) OTU(HMI_Closed) ] ] ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[XIC(ALM)OTE(HMI_Alarmed);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[0 = DE-ENERGIZED
1 = ENERGIZED
2 = FAULTED]]>
</Comment>
<Text>
<![CDATA[[XIO(HMI_Alarmed) [XIC(HMI_Closed) MOV(0,Status) ,XIC(HMI_Opened) MOV(1,Status) ] ,XIC(HMI_Alarmed) MOV(2,Status) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[0 = NO FAULT
1 = FAULT TRYING TO ENERGIZE
2 = FAULT TRYING TO DE-ENERGIZE]]>
</Comment>
<Text>
<![CDATA[[XIO(HMI_Alarmed) MOV(0,Status_ALM) ,XIC(HMI_Alarmed) [XIC(Open_ALM) MOV(1,Status_ALM) ,XIC(Close_ALM) MOV(2,Status_ALM) ] ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="Discrete_Valve_DeEnergizeOutput" Class="Standard" Revision="3.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-11-26T19:33:17.109Z" CreatedBy="Not Available" EditedDate="2024-12-10T11:23:31.518Z" EditedBy="AzureAD\RogerHenley"
 SoftwareRevision="v34.03">
<RevisionNote>
<![CDATA[Added DeEnergize Output
Added Functionality to Break DO_Energize & DeEnergize w Position Feedback
Added Emulation Logic]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Discrete Flow Valves with and without feedback, and with and without Seat Lifts such as:

Mix Proof, Stop Valves, and other Flow Valves]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="DO_Energize" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to OutputCard to Energize DO #1]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO_DeEnergize" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to OutputCard to Energize DO #2]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO_Energize_On" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[DO Energize On Command]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO_Energize_Break" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<Description>
<![CDATA[Breaks the DO_Energize Once Feedback Position Is Reached]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DI_Opened_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Device is at Opened Position]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DI_Closed_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Device is at Closed Position]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Zone Master Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Zone Master Manual Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_DO_DeEnergize" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Valve Uses 2nd Output to Close]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_DO_BreakWithFeedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether To Break the Energize & DeEnergize Outputs Once Feedback Position is Reached]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_NO_Valve" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Valve is Normally Closed (0 = N.C., 1 = N.O.)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Opened_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Opened Feedback (0= No, 1= Yes)
Note: Alarm Disabled if No Feedback]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Closed_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Closed Feedback (0= No, 1= Yes)
Note: Alarm Disabled if No Feedback]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_ResetOnAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether .MO Bit Turns Off when Device Alarm Condition Exists]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Alm_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Device AlarmTimer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Off_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Stop Timer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_On_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Start Timer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Emulation_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure for PLC/HMI Emulation and Testing
1=Emulate]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Mode Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual On Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Specific Alarm Acknowledge From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Alarmed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Opened" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Opened Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Closed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Closed Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Energize Permissive Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Energize Enable Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="USL_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Upper Seat Lift Permissive Interlock
 From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="LSL_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Lower Seat Lift Permissive Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="USL_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Upper Seat Lift Enable Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="LSL_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Lower Seat Lift Enable Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Alarm]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Comment" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Comment for Description Rung to Start Each Routine]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Unused_Input_BOOL" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Trash Tag For Required AOI Input Variables That Are Unused for Current Device (Type Boolean)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Unused_Output_BOOL" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Trash Tag For Required AOI Output Variables That Are Unused for Current Device (Type Boolean)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO_DeEnergize_On" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[DO DeEnergize On Command]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO_DeEnergize_Break" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<Description>
<![CDATA[Breaks the DO_DeEnergize Once Feedback Position Is Reached]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="ONS" DataType="BOOL" Dimensions="32" Radix="Decimal" ExternalAccess="Read/Write">
<Comments>
<Comment Operand="[0]">
<![CDATA[Used]]>
</Comment>
<Comment Operand="[1]">
<![CDATA[Used]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Alm" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_On" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Off" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Always False for Unused Options Logic]]>
</Comment>
<Text>
<![CDATA[OTU(Unused_Input_BOOL);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Manual Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(MM_Enable)OTU(HMI_MM);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[0])[XIC(DO_Energize_On) OTL(HMI_MO) ,XIO(DO_Energize_On) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Start Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) XIC(HMI_MO) ,XIC(TMR_Off.DN) XIO(HMI_MM) ]XIC(Energize_Permissive)[OTE(DO_Energize_On) ,XIO(DO_Energize_Break) OTE(DO_Energize) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[XIC(Config_DO_BreakWithFeedback)[XIO(Config_NO_Valve) XIC(Config_Opened_Feedback) XIC(DI_Opened_Feedback) ,XIC(Config_NO_Valve) XIC(Config_Closed_Feedback) XIC(DI_Closed_Feedback) ]OTE(DO_Energize_Break);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[XIC(Config_DO_DeEnergize)XIO(DO_Energize_On)XIO(ALM)[OTE(DO_DeEnergize_On) ,XIO(DO_DeEnergize_Break) OTE(DO_DeEnergize) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIC(Config_DO_BreakWithFeedback)[XIO(Config_NO_Valve) XIC(Config_Closed_Feedback) XIC(DI_Closed_Feedback) ,XIC(Config_NO_Valve) XIC(Config_Opened_Feedback) XIC(DI_Opened_Feedback) ]OTE(DO_DeEnergize_Break);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Start/Stop Delay Timer Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_On_Preset_ms,TMR_On.PRE)MOV(Config_TMR_Off_Preset_ms,TMR_Off.PRE);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIC(Energize_Enable)TON(TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIC(TMR_On.DN)TOF(TMR_Off,?,?);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Alarm Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_Alm_Preset_ms,TMR_Alm.PRE);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIO(Config_Emulation_Mode)[XIO(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIC(DO_Energize_On) [XIO(DI_Opened_Feedback) ,XIC(DI_Closed_Feedback) ] ,XIO(DO_Energize_On) [XIC(DI_Opened_Feedback) ,XIO(DI_Closed_Feedback) ] ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) [XIC(DO_Energize_On) XIO(DI_Opened_Feedback) ,XIO(DO_Energize_On) XIC(DI_Opened_Feedback) ] ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIC(DO_Energize_On) XIC(DI_Closed_Feedback) ,XIO(DO_Energize_On) XIO(DI_Closed_Feedback) ] ] ,XIC(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIO(DO_Energize_On) [XIO(DI_Opened_Feedback) ,XIC(DI_Closed_Feedback) ] ,XIC(DO_Energize_On) [XIC(DI_Opened_Feedback) ,XIO(DI_Closed_Feedback) ] ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) [XIO(DO_Energize_On) XIO(DI_Opened_Feedback) ,XIC(DO_Energize_On) XIC(DI_Opened_Feedback) ] ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIO(DO_Energize_On) XIC(DI_Closed_Feedback) ,XIC(DO_Energize_On) XIO(DI_Closed_Feedback) ] ] ]TON(TMR_Alm,?,?);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIC(TMR_Alm.DN)[OTL(ALM) ,XIC(Config_MO_ResetOnAlarm) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[[XIC(ALM_ACK) ,XIC(HMI_ALM_ACK) ][OTU(ALM) ,OTU(HMI_ALM_ACK) ,RES(TMR_Alm) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[HMI Mapping Logic]]>
</Comment>
<Text>
<![CDATA[[XIO(Config_Emulation_Mode) XIC(Config_Opened_Feedback) [XIC(DI_Opened_Feedback) OTL(HMI_Opened) ,XIO(DI_Opened_Feedback) OTU(HMI_Opened) ] ,[XIO(Config_Opened_Feedback) ,XIC(Config_Emulation_Mode) ] [XIO(Config_NO_Valve) [XIC(DO_Energize_On) OTL(HMI_Opened) ,XIO(DO_Energize_On) OTU(HMI_Opened) ] ,XIC(Config_NO_Valve) [XIO(DO_Energize_On) OTL(HMI_Opened) ,XIC(DO_Energize_On) OTU(HMI_Opened) ] ] ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[[XIO(Config_Emulation_Mode) XIC(Config_Closed_Feedback) [XIC(DI_Closed_Feedback) OTL(HMI_Closed) ,XIO(DI_Closed_Feedback) OTU(HMI_Closed) ] ,[XIO(Config_Closed_Feedback) ,XIC(Config_Emulation_Mode) ] [XIO(Config_NO_Valve) [XIO(DO_Energize_On) OTL(HMI_Closed) ,XIC(DO_Energize_On) OTU(HMI_Closed) ] ,XIC(Config_NO_Valve) [XIC(DO_Energize_On) OTL(HMI_Closed) ,XIO(DO_Energize_On) OTU(HMI_Closed) ] ] ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIC(ALM)OTE(HMI_Alarmed);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="E300_MS" Class="Standard" Revision="2.0" RevisionExtension="Deluxe Edition" Vendor="Dave Menne" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-10-16T20:53:12.140Z" CreatedBy="Not Available"
 EditedDate="2024-12-10T11:23:40.528Z" EditedBy="AzureAD\RogerHenley" SoftwareRevision="v34.03">
<Description>
<![CDATA[QSI Typical Logic for E300 Motor Starter
Input Data Order: P028, P029, P081, P082, P083, P106, P127, P128]]>
</Description>
<RevisionNote>
<![CDATA[Added Status and FaultStatus Logic]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="E300_In" TagType="Base" DataType="AB:E300:I:3" Usage="InOut" Required="true" Visible="true" Constant="false">
<Comments>
<Comment Operand=".PT02DATA">
<![CDATA[Disconnect On]]>
</Comment>
<Comment Operand=".USERDEFINEDDATA[0]">
<![CDATA[P028:
Operating Hours]]>
</Comment>
<Comment Operand=".USERDEFINEDDATA[1]">
<![CDATA[P029: Starts Counter]]>
</Comment>
<Comment Operand=".USERDEFINEDDATA[2]">
<![CDATA[P081:
kW X 10E6]]>
</Comment>
<Comment Operand=".USERDEFINEDDATA[3]">
<![CDATA[P082:
kW X 10E3]]>
</Comment>
<Comment Operand=".USERDEFINEDDATA[4]">
<![CDATA[P083:
kW X 10E0]]>
</Comment>
<Comment Operand=".USERDEFINEDDATA[5]">
<![CDATA[P106:
Max kW Demand]]>
</Comment>
<Comment Operand=".USERDEFINEDDATA[6]">
<![CDATA[P127:
Trip History 0]]>
</Comment>
<Comment Operand=".USERDEFINEDDATA[7]">
<![CDATA[P127:
Trip History 1]]>
</Comment>
</Comments>
</Parameter>
<Parameter Name="E300_Out" TagType="Base" DataType="AB:E300:O:1" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="Module_in" TagType="Base" DataType="MODULE" Usage="InOut" Required="true" Visible="true">
<Description>
<![CDATA[Drive/Module 
Name From
I/O Tree For Communications Status]]>
</Description>
</Parameter>
<Parameter Name="ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="CLR_Fault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Clear Fault Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Manual Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Emulation_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master
Emulation Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DI_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Disconnect is OK]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_CT_Ratio" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure for
CT Ratio (Primary-Secondary)
if used]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Emulation_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether to Simulate Running When Output ON]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_On_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Start Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Disconnect Feedback (0 = No, 1 = Yes)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Off_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Stop Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Alm_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Device Alarm Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5000"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Bump_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Motor
Bump Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="500"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Losing Start Permissive Will Unlatch the MO Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_ALM_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether .MO Bit Turns Off After Alarm Condition]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Control_Reverse" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Reverse Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Control_Jog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Jog Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Bump" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Bump Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 1 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Start_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Start Run Permissive
 From Logic
 (EStop Ok, Disconnect Ok, Drive Enabled, Safe Off Ok)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Mode Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual On Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Jog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI Control Jog On]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Emulate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Emulation Status
To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Disconnect_Ok" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Disconnect Off Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM_Bump" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI Bump
Motor]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_CLR_Fault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Clear Fault]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Started" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Started Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Running" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Running Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Runing Feedback Alarm Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PowerOff" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[E300 Powered
Off]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="TripPresent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Module Tripped Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Offline" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Module Communication
Status Offline]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AverageCurrent" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Average Current
of the Monitored Current]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="AverageLLVoltage" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Average Voltage of the Monitored L-L Voltages]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_LastFaultCode" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Last
Fault Code]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_TotalRealEnergy" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Real Energy Usage
Summation]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="TotalRealPower" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Real Power of the Monitored Power Conductors in
kW or MW]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_OperatingTime" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of Hours the Motor has Been Running]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_StartsCounter" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of Times a Motor has been Started]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MaxkWDemand" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum Real Power Demand]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_LastFaultCode2" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Second Last Fault Code]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_VoltageSensingPresent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ref_FaultCodeList" TagType="Base" DataType="DescList" Dimensions="1" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="HMI_CurrentSensingPresent" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="ONS" DataType="BOOL" Dimensions="32" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Off" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Output Timer On]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_On" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Output Timer Off]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Alm" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Alarm Timer]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="BIT_Comment" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MM_TMR_Bump" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Module_Status" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Module Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Module_Online" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Module Communication
Status Online]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Emulation_Mode" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[AOI Has Been
Configured for
Emulation Mode]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FaultDescFSC" DataType="CONTROL" ExternalAccess="None">
<Description>
<![CDATA[FSC control for Fault Code List search]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="CONTROL">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EM" DataType="BOOL" Value="0"/>
<DataValueMember Name="ER" DataType="BOOL" Value="0"/>
<DataValueMember Name="UL" DataType="BOOL" Value="0"/>
<DataValueMember Name="IN" DataType="BOOL" Value="0"/>
<DataValueMember Name="FD" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_LastFaultCode_Desc" DataType="STRING_40" ExternalAccess="Read Only">
<Description>
<![CDATA[Description of Drive Fault (given LastFaultCode)]]>
</Description>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FaultDesc2FSC" DataType="CONTROL" ExternalAccess="None">
<Description>
<![CDATA[FSC control for Fault Code List search]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="CONTROL">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EM" DataType="BOOL" Value="0"/>
<DataValueMember Name="ER" DataType="BOOL" Value="0"/>
<DataValueMember Name="UL" DataType="BOOL" Value="0"/>
<DataValueMember Name="IN" DataType="BOOL" Value="0"/>
<DataValueMember Name="FD" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_LastFaultCode_Desc2" DataType="STRING_40" ExternalAccess="Read Only">
<Description>
<![CDATA[Description of Drive Fault (given LastFaultCode)]]>
</Description>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Start_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Stop_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Status to HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status_ALM" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[POWERFLEX 525 DRIVE 
CONTROL LOGIC]]>
</Comment>
<Text>
<![CDATA[OTL(BIT_Comment);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Manual Bump Logic
]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)XIC(Config_HMI_Bump)XIC(HMI_MM_Bump)ONS(ONS[1])[TOF(MM_TMR_Bump,?,?) ,OTU(HMI_MM_Bump) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[MOV(Config_TMR_Bump_Preset,MM_TMR_Bump.PRE);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Manual Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(MM_Enable)OTU(HMI_MM);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[0])[XIC(E300_Out.Pt00Data) OTL(HMI_MO) ,XIO(E300_Out.Pt00Data) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Unlatch Manual On Bit if Start Permissive Drops Out
]]>
</Comment>
<Text>
<![CDATA[XIC(Config_MO_Permissive)[XIO(Start_Permissive) ,XIC(Config_Disconnect_Feedback) XIO(DI_Disconnect_Feedback) ]OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Emulation Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Emulation_Enable)XIC(Config_Emulation_Mode)OTE(Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIO(Emulation_Enable)OTU(Config_Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Start Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) [XIC(HMI_MO) ,XIC(Config_HMI_Bump) XIC(MM_TMR_Bump.TT) ,XIC(Config_HMI_Control_Jog) XIC(HMI_Jog) ] ,XIC(TMR_Off.DN) XIO(HMI_MM) ]XIC(Start_Permissive)XIO(ALM)[XIC(DI_Disconnect_Feedback) ,XIO(Config_Disconnect_Feedback) ]OTE(E300_Out.Pt00Data);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Start/Stop Delay Timer Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_On_Preset,TMR_On.PRE)MOV(Config_TMR_Off_Preset,TMR_Off.PRE)MOV(Config_TMR_Alm_Preset,TMR_Alm.PRE);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Text>
<![CDATA[XIC(Enable)TON(TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIC(TMR_On.DN)TOF(TMR_Off,?,?);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Module Communication Status
]]>
</Comment>
<Text>
<![CDATA[GSV(Module,Module_in,EntryStatus,Module_Status);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[MEQ(Module_Status,16#F000,16#4000)OTE(Module_Online);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIO(Module_Online)OTE(Module_Offline);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[Alarm Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(E300_Out.Pt00Data) XIO(E300_In.MotorCurrentPresent) OTE(Start_ALM) ,XIO(E300_Out.Pt00Data) XIC(E300_In.MotorCurrentPresent) OTE(Stop_ALM) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)[XIC(Start_ALM) ,XIC(Stop_ALM) ,XIC(Module_Offline) ]TON(TMR_Alm,?,?);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[XIC(TMR_Alm.DN)OTL(ALM);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[[XIC(ALM) ,XIC(E300_In.TripPresent) ]XIC(Config_MO_ALM_Reset)OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[[XIC(ALM_ACK) ,XIC(HMI_ALM_ACK) ][OTU(ALM) ,OTU(HMI_ALM_ACK) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[Clear Fault Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(CLR_Fault) ,XIC(HMI_CLR_Fault) ][OTE(E300_Out.TripReset) ,OTU(HMI_CLR_Fault) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[AOI Instruction Mapping Logic]]>
</Comment>
<Text>
<![CDATA[XIC(E300_Out.Pt00Data)OTE(Started);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Text>
<![CDATA[[XIO(Emulation_Mode) XIC(E300_In.MotorCurrentPresent) ,XIC(Emulation_Mode) XIC(E300_Out.Pt00Data) ]OTE(Running);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[XIC(E300_In.TripPresent)OTE(TripPresent);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[XIC(Config_Disconnect_Feedback)XIO(DI_Disconnect_Feedback)OTE(PowerOff);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[HMI Mapping Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(Config_Disconnect_Feedback) [XIC(DI_Disconnect_Feedback) OTL(HMI_Disconnect_Ok) ,XIO(DI_Disconnect_Feedback) OTU(HMI_Disconnect_Ok) ] ,XIO(Config_Disconnect_Feedback) OTL(HMI_Disconnect_Ok) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[XIC(E300_In.VoltageSensingPresent)OTE(HMI_VoltageSensingPresent);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Text>
<![CDATA[XIC(E300_In.MotorCurrentPresent)OTE(HMI_CurrentSensingPresent);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)OTE(HMI_Emulate);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[0 = STOPPED
1 = STARTED
2 = FAULTED
3 = DISCONNECT NOT OK
]]>
</Comment>
<Text>
<![CDATA[[XIO(ALM) XIO(TripPresent) [XIO(Running) MOV(0,Status) ,XIC(Running) MOV(1,Status) ,XIO(HMI_Disconnect_Ok) MOV(3,Status) ] ,[XIC(ALM) ,XIC(TripPresent) ] MOV(2,Status) ];]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[0 = NO FAULT
1 = FAULT TRYING TO START
2 = FAULT TRYING TO STOP
3 = E300 FAULTED
4 = E300 OFFLINE
]]>
</Comment>
<Text>
<![CDATA[[XIO(ALM) XIO(TripPresent) MOV(0,Status_ALM) ,[XIC(ALM) ,XIC(TripPresent) ] [XIC(Start_ALM) MOV(1,Status_ALM) ,XIC(Stop_ALM) MOV(2,Status_ALM) ,XIC(TripPresent) MOV(3,Status_ALM) ,XIC(Module_Offline) MOV(4,Status_ALM) ] ];]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[Convert Average Current, Average Line Voltage, Total Real Power, Total Real Energy, Total Real Power, and Save Last Fault Code
]]>
</Comment>
<Text>
<![CDATA[XIO(Emulation_Mode)[ONS(ONS[2]) MOV(0,AverageCurrent) MOV(0,AverageLLVoltage) MOV(0,TotalRealPower) MOV(0,HMI_TotalRealEnergy) MOV(0,HMI_OperatingTime) MOV(0,HMI_StartsCounter) MOV(0,HMI_MaxkWDemand) MOV(0,HMI_LastFaultCode) MOV(0,HMI_LastFaultCode2) ,MUL(E300_In.AvgCurrent,Config_CT_Ratio,AverageCurrent) MOV(E300_In.AvgLLVoltage,AverageLLVoltage) MOV(E300_In.TotalRealPower,TotalRealPower) MOV(E300_In.UserDefinedData[0],HMI_OperatingTime) MOV(E300_In.UserDefinedData[1],HMI_StartsCounter) MOV(E300_In.UserDefinedData[5],HMI_MaxkWDemand) MOV(E300_In.UserDefinedData[6],HMI_LastFaultCode) MOV(E300_In.UserDefinedData[7],HMI_LastFaultCode2) ,CPT(HMI_TotalRealEnergy,(E300_In.UserDefinedData[2] * 1000000) + (E300_In.UserDefinedData[3] * 1000) + (E300_In.UserDefinedData[4] *1)) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)[XIC(E300_Out.Pt00Data) MOV(20.16,AverageCurrent) MOV(8,HMI_LastFaultCode) MOV(481,AverageLLVoltage) MOV(365,TotalRealPower) MOV(189363472,HMI_TotalRealEnergy) MOV(5,HMI_OperatingTime) MOV(23,HMI_StartsCounter) MOV(52.3,HMI_MaxkWDemand) MOV(2,HMI_LastFaultCode2) ,XIO(E300_Out.Pt00Data) ONS(ONS[3]) MOV(0,AverageCurrent) MOV(0,HMI_LastFaultCode) MOV(0,AverageLLVoltage) MOV(0,TotalRealPower) MOV(0,HMI_TotalRealEnergy) MOV(0,HMI_OperatingTime) MOV(0,HMI_StartsCounter) MOV(0,HMI_MaxkWDemand) MOV(0,HMI_LastFaultCode2) ];]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[If the drive is Faulted, this rung finds the Fault Description for
the given Fault Code within the Reference Fault Code List 
(In/Out Parameter).  (The same E300 Fault Code List
can be referenced by ALL instances of this instruction!!!)

1.  Find the number of entries in the Fault Code List (Array SIZE).
2.  Search (FSC) the Fault Code List for a matching Code.
3.  If found, copy the corresponding Description to HMI_LastFaultCode_Desc.
4.  If NOT found, copy list entry zero ("No Help Available for this code").]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=HMI_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,HMI_LastFaultCode_Desc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,HMI_LastFaultCode_Desc,1) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Text>
<![CDATA[[RES(Wrk_FaultDesc2FSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDesc2FSC.LEN) ,FSC(Wrk_FaultDesc2FSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDesc2FSC.POS].Code=HMI_LastFaultCode2) ,XIC(Wrk_FaultDesc2FSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDesc2FSC.POS].Desc,HMI_LastFaultCode_Desc2,1) ,XIO(Wrk_FaultDesc2FSC.FD) COP(Ref_FaultCodeList[0].Desc,HMI_LastFaultCode_Desc2,1) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="DataType" Name="STRING_40"/>
<Dependency Type="DataType" Name="DescList"/>
</Dependencies>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="Flow_Valve" Class="Standard" Revision="4.1" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-11-26T19:33:17.109Z" CreatedBy="Not Available" EditedDate="2024-12-10T11:23:50.983Z" EditedBy="AzureAD\RogerHenley"
 SoftwareRevision="v34.03">
<RevisionNote>
<![CDATA[Combined al Non-Analog Flow Valves  into Single AOI
Combined Feedback and No Feedback into Single AOI
Added Config Param to select N.O. or N.C. Valve
Added Config Param to select Opened & Closed Feedback or No Feedback
Added Manual On Reset Logic During Alarm
Added Zone & Device Specific Alarm Ack Logic
Added Zone Manual Mode Enable Logic
Added Status and FaultStatus Logic
-Added Device_OK bit
-Added Energize_OK bit
-Added unlatch of Config_Emulation_Mode]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Discrete Flow Valves with and without feedback, and with and without Seat Lifts such as:

Mix Proof, Stop Valves, and other Flow Valves]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="DO_Energize" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to OutputCard to Energize DO]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO_USL_Energize" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to OutputCard to Energize Upper Seat Lift DO]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DO_LSL_Energize" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to OutputCard to Energize Lower Seat Lift DO]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DI_Opened_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Device is at Opened Position]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DI_Closed_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Device is at Closed Position]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Zone Master Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Zone Master Manual Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Emulation_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master
Emulation Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_NO_Valve" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Valve is Normally Closed (0 = N.C., 1 = N.O.)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Opened_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Opened Feedback (0= No, 1= Yes)
Note: Alarm Disabled if No Feedback]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Closed_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Closed Feedback (0= No, 1= Yes)
Note: Alarm Disabled if No Feedback]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_ResetOnAlarm" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether .MO Bit Turns Off when Device Alarm Condition Exists]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Emulation_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure for PLC/HMI Emulation and Testing
1=Emulate]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Losing Start Permissive Will Unlatch the MO Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Alm_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Device AlarmTimer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Off_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Stop Timer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_On_Preset_ms" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Start Timer Preset In Milliseconds]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Mode Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual On Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_USL_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Upper Seat Lift Manual On Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_LSL_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Lower Seat Lift Manual On Bit From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Specific Alarm Acknowledge From HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Alarmed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Opened" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Opened Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Closed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Closed Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Emulate" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Emulation Status
To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Energize Permissive Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="USL_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Upper Seat Lift Permissive Interlock
 From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="LSL_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Lower Seat Lift Permissive Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Energize Enable Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="USL_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Upper Seat Lift Enable Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="LSL_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Lower Seat Lift Enable Interlock From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Alarm]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Unused_Input_BOOL" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Trash Tag For Required AOI Input Variables That Are Unused for Current Device (Type Boolean)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Device_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Energize Permissive OK and Not in Alarm State
for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Auto Command on, Device is OK and in correct state
for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="ONS" DataType="BOOL" Dimensions="32" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Alm" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_On" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Off" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Emulation_Mode" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[AOI Has Been
Configured for
Emulation Mode]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Open_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Close_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Status to HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status_ALM" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Always False for Unused Options Logic]]>
</Comment>
<Text>
<![CDATA[OTU(Unused_Input_BOOL);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Emulation Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Emulation_Enable)XIC(Config_Emulation_Mode)[OTE(Emulation_Mode) ,OTE(HMI_Emulate) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[XIO(Emulation_Enable)OTU(Config_Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Manual Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(MM_Enable)OTU(HMI_MM);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[0])[XIC(DO_Energize) OTL(HMI_MO) ,XIO(DO_Energize) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Start Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) XIC(HMI_MO) ,XIC(TMR_Off.DN) XIO(HMI_MM) ]XIC(Energize_Permissive)OTE(DO_Energize);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[1])[XIC(DO_USL_Energize) OTL(HMI_USL_MO) ,XIO(DO_USL_Energize) OTU(HMI_USL_MO) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Unlatch Manual On Bit if Start Permissive Drops Out
]]>
</Comment>
<Text>
<![CDATA[XIC(Config_MO_Permissive)XIO(Energize_Permissive)OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Energize Upper Seat Lift Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) XIC(HMI_USL_MO) ,XIC(USL_Enable) XIO(HMI_MM) ]XIC(USL_Permissive)OTE(DO_USL_Energize);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[2])[XIC(DO_LSL_Energize) OTL(HMI_LSL_MO) ,XIO(DO_LSL_Energize) OTU(HMI_LSL_MO) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Energize Lower Seat Lift Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) XIC(HMI_LSL_MO) ,XIC(LSL_Enable) XIO(HMI_MM) ]XIC(LSL_Permissive)OTE(DO_LSL_Energize);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Start/Stop Delay Timer Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_On_Preset_ms,TMR_On.PRE)MOV(Config_TMR_Off_Preset_ms,TMR_Off.PRE);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIC(Energize_Enable)TON(TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIC(TMR_On.DN)TOF(TMR_Off,?,?);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[Device OK Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Energize_Permissive)XIO(ALM)XIO(HMI_MM)OTE(Device_OK);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[Energized OK Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Energize_Enable)XIC(Energize_Permissive)XIO(ALM)[XIC(HMI_MO) ,XIO(HMI_MM) ]OTE(Energize_OK);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[Alarm Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_Alm_Preset_ms,TMR_Alm.PRE);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[XIC(DO_Energize)[XIO(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIO(DI_Opened_Feedback) ,XIC(DI_Closed_Feedback) ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) XIO(DI_Opened_Feedback) ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) XIC(DI_Closed_Feedback) ] ,XIC(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIC(DI_Opened_Feedback) ,XIO(DI_Closed_Feedback) ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) XIC(DI_Opened_Feedback) ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) XIO(DI_Closed_Feedback) ] ]OTE(Open_ALM);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[XIO(DO_Energize)[XIO(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIC(DI_Opened_Feedback) ,XIO(DI_Closed_Feedback) ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) XIC(DI_Opened_Feedback) ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) XIO(DI_Closed_Feedback) ] ,XIC(Config_NO_Valve) [XIC(Config_Opened_Feedback) XIC(Config_Closed_Feedback) [XIO(DI_Opened_Feedback) ,XIC(DI_Closed_Feedback) ] ,XIC(Config_Opened_Feedback) XIO(Config_Closed_Feedback) XIO(DI_Opened_Feedback) ,XIO(Config_Opened_Feedback) XIC(Config_Closed_Feedback) XIC(DI_Closed_Feedback) ] ]OTE(Close_ALM);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)XIO(DO_USL_Energize)XIO(DO_LSL_Energize)[XIC(Open_ALM) ,XIC(Close_ALM) ]TON(TMR_Alm,?,?);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[XIC(TMR_Alm.DN)[OTL(ALM) ,XIC(Config_MO_ResetOnAlarm) [OTU(HMI_MO) ,OTU(HMI_USL_MO) ,OTU(HMI_LSL_MO) ] ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[[XIC(ALM_ACK) ,XIC(HMI_ALM_ACK) ][OTU(ALM) ,OTU(HMI_ALM_ACK) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[HMI Mapping Logic]]>
</Comment>
<Text>
<![CDATA[[XIO(Emulation_Mode) XIC(Config_Opened_Feedback) [XIC(DI_Opened_Feedback) OTL(HMI_Opened) ,XIO(DI_Opened_Feedback) OTU(HMI_Opened) ] ,[XIO(Config_Opened_Feedback) ,XIC(Emulation_Mode) ] [XIO(Config_NO_Valve) [XIC(DO_Energize) OTL(HMI_Opened) ,XIO(DO_Energize) OTU(HMI_Opened) ] ,XIC(Config_NO_Valve) [XIO(DO_Energize) OTL(HMI_Opened) ,XIC(DO_Energize) OTU(HMI_Opened) ] ] ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[[XIO(Emulation_Mode) XIC(Config_Closed_Feedback) [XIC(DI_Closed_Feedback) OTL(HMI_Closed) ,XIO(DI_Closed_Feedback) OTU(HMI_Closed) ] ,[XIO(Config_Closed_Feedback) ,XIC(Emulation_Mode) ] [XIO(Config_NO_Valve) [XIO(DO_Energize) OTL(HMI_Closed) ,XIC(DO_Energize) OTU(HMI_Closed) ] ,XIC(Config_NO_Valve) [XIC(DO_Energize) OTL(HMI_Closed) ,XIO(DO_Energize) OTU(HMI_Closed) ] ] ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[XIC(ALM)OTE(HMI_Alarmed);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[0 = DE-ENERGIZED
1 = ENERGIZED
2 = FAULTED]]>
</Comment>
<Text>
<![CDATA[[XIO(HMI_Alarmed) [XIC(HMI_Closed) MOV(0,Status) ,XIC(HMI_Opened) MOV(1,Status) ] ,XIC(HMI_Alarmed) MOV(2,Status) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[0 = NO FAULT
1 = FAULT TRYING TO ENERGIZE
2 = FAULT TRYING TO DE-ENERGIZE]]>
</Comment>
<Text>
<![CDATA[[XIO(HMI_Alarmed) MOV(0,Status_ALM) ,XIC(HMI_Alarmed) [XIC(Open_ALM) MOV(1,Status_ALM) ,XIC(Close_ALM) MOV(2,Status_ALM) ] ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="IO_Module_Status" Class="Standard" Revision="1.2" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2022-11-17T19:46:21.212Z" CreatedBy="DESKTOP-EP7RHDN\dboelling1" EditedDate="2024-12-10T11:24:13.471Z" EditedBy="AzureAD\RogerHenley"
 SoftwareRevision="v34.03">
<RevisionNote>
<![CDATA[Added status strings to AOI tags 11-01-23]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Module" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Standby" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_In" TagType="Base" DataType="MODULE" Usage="InOut" Required="true" Visible="true"/>
<Parameter Name="Status" TagType="Base" DataType="STRING" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Status]]>
</Description>
</Parameter>
<Parameter Name="Module_Running" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Connecting" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_IOFaulted" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Inhibited" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Validating" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_ShuttingDown" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Waiting" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_FirmwareUpdateInProgress" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Configuring" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Module_Template" DataType="IO_1756_Module_Status" ExternalAccess="None">
<Comments>
<Comment Operand=".ENTRY_STATUS_BITS.0">
<![CDATA[Standby]]>
</Comment>
<Comment Operand=".ENTRY_STATUS_BITS.1">
<![CDATA[IO Faulted]]>
</Comment>
<Comment Operand=".ENTRY_STATUS_BITS.2">
<![CDATA[Validating]]>
</Comment>
<Comment Operand=".ENTRY_STATUS_BITS.3">
<![CDATA[Connecting]]>
</Comment>
<Comment Operand=".ENTRY_STATUS_BITS.4">
<![CDATA[Running]]>
</Comment>
<Comment Operand=".ENTRY_STATUS_BITS.5">
<![CDATA[Shutting Down]]>
</Comment>
<Comment Operand=".ENTRY_STATUS_BITS.6">
<![CDATA[Inhibited]]>
</Comment>
<Comment Operand=".ENTRY_STATUS_BITS.7">
<![CDATA[Waiting]]>
</Comment>
<Comment Operand=".ENTRY_STATUS_BITS.9">
<![CDATA[Firmware Updating]]>
</Comment>
<Comment Operand=".ENTRY_STATUS_BITS.10">
<![CDATA[Configuring]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<Structure DataType="IO_1756_Module_Status">
<DataValueMember Name="Entry_Status_Bits" DataType="DINT" Radix="Decimal" Value="0"/>
<ArrayMember Name="Entry_Status_Strings" DataType="STRING" Dimensions="11">
<Element Index="[0]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Standby']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['IO Faulted']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Validating']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Connecting']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Running']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Shutting Down']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Inhibited']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Waiting']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Firmware Updating']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Configuring']]>
</DataValueMember>
</Structure>
</Element>
</ArrayMember>
<StructureMember Name="Entry_Status" DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
<DataValueMember Name="Entry_Status_Code" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Status_Code" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status_Strings" DataType="STRING" Dimensions="11" ExternalAccess="None">
<Comments>
<Comment Operand="[0]">
<![CDATA[Standby]]>
</Comment>
<Comment Operand="[1]">
<![CDATA[IO Faulted]]>
</Comment>
<Comment Operand="[2]">
<![CDATA[Validating]]>
</Comment>
<Comment Operand="[3]">
<![CDATA[Connecting]]>
</Comment>
<Comment Operand="[4]">
<![CDATA[Running]]>
</Comment>
<Comment Operand="[5]">
<![CDATA[Shutting Down]]>
</Comment>
<Comment Operand="[6]">
<![CDATA[Inhibited]]>
</Comment>
<Comment Operand="[7]">
<![CDATA[Waiting]]>
</Comment>
<Comment Operand="[9]">
<![CDATA[Firmware Updating]]>
</Comment>
<Comment Operand="[10]">
<![CDATA[Configuring]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<Array DataType="STRING" Dimensions="11">
<Element Index="[0]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Standby']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['IO Faulted']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Validating']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Connecting']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Running']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Shutting Down']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Inhibited']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="7"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Waiting']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Firmware Updating']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING" Radix="ASCII">
<![CDATA['Configuring']]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[GSV(Module,Module_In,EntryStatus,Status_Code);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[[MEQ(Status_Code,16#F000,16#0000) [COP(Status_Strings[0],Status,1) ,OTE(Module_Standby) ] ,MEQ(Status_Code,16#F000,16#1000) [COP(Status_Strings[1],Status,1) ,OTE(Module_IOFaulted) ] ,MEQ(Status_Code,16#F000,16#2000) [COP(Status_Strings[2],Status,1) ,OTE(Module_Validating) ] ,MEQ(Status_Code,16#F000,16#3000) [COP(Status_Strings[3],Status,1) ,OTE(Module_Connecting) ] ,MEQ(Status_Code,16#F000,16#4000) [COP(Status_Strings[4],Status,1) ,OTE(Module_Running) ] ,MEQ(Status_Code,16#F000,16#5000) [COP(Status_Strings[5],Status,1) ,OTE(Module_ShuttingDown) ] ,MEQ(Status_Code,16#F000,16#6000) [COP(Status_Strings[6],Status,1) ,OTE(Module_Inhibited) ] ,MEQ(Status_Code,16#F000,16#7000) [COP(Status_Strings[7],Status,1) ,OTE(Module_Waiting) ] ,MEQ(Status_Code,16#F000,16#9000) [COP(Status_Strings[9],Status,1) ,OTE(Module_FirmwareUpdateInProgress) ] ,MEQ(Status_Code,16#F000,16#A000) [COP(Status_Strings[10],Status,1) ,OTE(Module_Configuring) ] ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="DataType" Name="IO_1756_Module_Status"/>
</Dependencies>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="PF525_VFD_E_ENET" Class="Standard" Revision="4.2" RevisionExtension="Deluxe Edition" Vendor="Eric Casciaro" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-10-16T20:53:12.140Z" CreatedBy="Not Available"
 EditedDate="2025-07-07T23:10:45.251Z" EditedBy="AzureAD\ChristopherSummers" SoftwareRevision="v34.02">
<Description>
<![CDATA[QSI Typical Logic for VFD Controlled Motor
Datalinks Input Order: Output Current, Fault 1 Code, Output Power, Elapsed Run Time]]>
</Description>
<RevisionNote>
<![CDATA[Added Emulation Mode Logic to Force Running & Speed Feedback
Added Zone Emulation Mode Enable Logic
Added Config Param to Unlatch MO
Added Drive (Module) Communication Status for Ethernet Comm Fault Monitoring
Added Disconnect Feedback Status
Added config bits for bump and reverse
Restructed layout and added descriptions
Added PID Control Mode
Added Status and FaultStatus Logic
Added Device_OK bit
Added Energize_OK bit
Removed Config bits for AS Enable and PID Enable
Added PID PV Logic]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="PF525_In" TagType="Base" DataType="AB:PowerFlex525V_E_F6C9C23A:I:0" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="PF525_Out" TagType="Base" DataType="AB:PowerFlex525V_EENET_Drive:O:0" Usage="InOut" Required="true" Visible="true" Constant="false">
<Comments>
<Comment Operand=".FORWARD">
<![CDATA[Drive Forward]]>
</Comment>
<Comment Operand=".REVERSE">
<![CDATA[Drive Reverse]]>
</Comment>
</Comments>
</Parameter>
<Parameter Name="Module_In" TagType="Base" DataType="MODULE" Usage="InOut" Required="true" Visible="true">
<Description>
<![CDATA[Drive/Module 
Name From
I/O Tree For Communications Status]]>
</Description>
</Parameter>
<Parameter Name="DI_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Disconnect is OK]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="CLR_Fault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Clear Fault Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Manual Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Emulation_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master
Emulation Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_On_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Start Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Off_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Stop Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Alm_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Device Alarm Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5000"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Bump_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Motor
Bump Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="500"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_ALM_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether .MO Bit Turns Off After Alarm Condition]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="None">
<Description>
<![CDATA[Configure Whether Losing Energize Permissive or Disconnect Will Unlatch the MO Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MS_Bumpless" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether MS Setpoint is Overridden on Transition to MM]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Disconnect Feedback (0 = No, 1 = Yes)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Drive_Overspeed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Configure Whether the Drive Max Speed is Oversped
(0 = 100 % or 60 Hz)
(1 = 200% or 120 Hz)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Emulation_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether to Simulate Running When Output ON]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Units_SpeedFeedback" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Speed Feedback is Shown in % or Hertz
(0=%) (1=Hz)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Control_Reverse" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Reverse Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Control_Jog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Jog Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Bump" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Bump Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_PID_Kp" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure PID Proportional Gain]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_PID_Ki" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure PID Integral Gain]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_PID_Kd" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure PID Derivative Gain]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS1" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS2" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS3" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS4" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS5" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PID_PV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Process Variable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PID_SP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Set Point]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PID_SO" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Set Output
(0-100%)
(0-200% If Drive Needs Overspeed)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS1_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 1 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS2_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 2 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS3_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 3 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS4_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 4 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS5_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 5 Enable From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pid Loop Enable From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_SWM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Software Manual Enable From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Start_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Start Run Permissive
 From Logic
 (EStop Ok, Disconnect Ok, Drive Enabled, Safe Off Ok)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Reverse_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Reverse Command From
Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Mode Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual On Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Jog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI Control Jog On]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM_Bump" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM_Reverse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI Popup
Reverse Toggle]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MS" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Speed Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_SP_PID_SO" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI 
PID Set Output
(0-100%)
(0-200% If Drive Needs Overspeed)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_CLR_Fault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Clear Fault]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_PID_SWM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI 
PID Loop
.SWM Mode Selected]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_CommandSpeed" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Commanded Frequency Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_FeedbackSpeed" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feedback Frequency Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Direction_Status" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Motor Direction Status
1 = Forward]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Disconnect_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Disconnect Off Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Emulate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Emulation Status
To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Started" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Started Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Running" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Started Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Runing Feedback Alarm Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Faulted" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Faulted Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Offline" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Module Communication
Status Offline]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Enabled" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Loop Enabled Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_CV" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Control Variable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Out" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Output Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_PVMax" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Process Variable Max Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_LastFaultCode" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Drive Last
Fault Code]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_OutputCurrent" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Drive Output Current (Amps)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ElapsedRunTime" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Accumulated Time Drive is Outputting Power in 10 Hour Increments]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_OutputPower" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Output Power (kW)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ref_FaultCodeList" TagType="Base" DataType="DescList" Dimensions="1" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="PID_Control_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Device_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Energize Permissive OK and Not in Alarm State
for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Auto Command on, Device is OK and in correct state
for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMinRaw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMaxRaw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMinScaled" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMaxScaled" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="ONS" DataType="BOOL" Dimensions="32" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Off" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Output Timer On]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_On" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Output Timer Off]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Alm" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Alarm Timer]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="PID_En" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[PID Loop Enabled]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="PID" DataType="PID" ExternalAccess="None">
<Description>
<![CDATA[Device PID Loop]]>
</Description>
<Comments>
<Comment Operand=".CA">
<![CDATA[0 = SP-PV
1 = PV-SP]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<Structure DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="2097152"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="1"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="1200.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="PID_TMR_On" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[PID Execute Timer (Should Be 5 x PV Update Rate)]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="MM_TMR_Bump" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Module_Online" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Module Communication
Status Online]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Module_Status" DataType="DINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Module Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Emulation_Mode" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[AOI Has Been
Configured for
Emulation Mode]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FaultDescFSC" DataType="CONTROL" ExternalAccess="None">
<Description>
<![CDATA[FSC control for Fault Code List search]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="CONTROL">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EM" DataType="BOOL" Value="0"/>
<DataValueMember Name="ER" DataType="BOOL" Value="0"/>
<DataValueMember Name="UL" DataType="BOOL" Value="0"/>
<DataValueMember Name="IN" DataType="BOOL" Value="0"/>
<DataValueMember Name="FD" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_LastFaultCode_Desc" DataType="STRING_40" ExternalAccess="Read Only">
<Description>
<![CDATA[Description of Drive Fault (given LastFaultCode)]]>
</Description>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Start_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Stop_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Status to HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status_ALM" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="PID_Enable_Set" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[POWERFLEX 525 DRIVE 
CONTROL LOGIC

Datalinks Order to Match AOI Input and Output
Datalinks Input Order: Output Current, Fault 1 Code, Output Power, Elapsed Run Time]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Manual Speed Setpoint Logic
Writes manual setpoint to drive frequency command
Converts manual setpoint to appropriate scale]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)[XIC(HMI_MO) ,XIC(Config_HMI_Control_Jog) XIC(HMI_Jog) ][XIC(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,HMI_MS*12000/120) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,HMI_MS*12000/200) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Manual Bump Logic
Runs device for specified duration of time in manual mode]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)XIC(Config_HMI_Bump)XIC(HMI_MM_Bump)ONS(ONS[1])[TOF(MM_TMR_Bump,?,?) ,OTU(HMI_MM_Bump) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(MM_TMR_Bump.TT)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,HMI_MS*12000/120) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,HMI_MS*12000/200) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[MOV(Config_TMR_Bump_Preset,MM_TMR_Bump.PRE);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Auto Speed Setpoint Logic
Writes auto setpoint to drive frequency command
Converts auto setpoint to appropriate scale
Allows for 5 different auto speed setpoints]]>
</Comment>
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS1_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS1*12000/120) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS1*12000/200) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS2_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS2*12000/120) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS2*12000/200) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS3_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS3*12000/120) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS3*12000/200) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS4_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS4*12000/120) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS4*12000/200) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS5_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS5*12000/120) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF525_Out.FreqCommand,SP_AS5*12000/200) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[PID Loop Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(HMI_MM)[XIC(PID_Enable) ,XIC(HMI_PID_SWM) ,XIC(PID_SWM_Enable) ]OTE(PID_En);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[PID Loop SWM Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID_En)[XIC(PID_SWM_Enable) ,XIC(HMI_PID_SWM) ]OTL(PID.SWM);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIC(PID_En)XIO(PID_SWM_Enable)XIO(HMI_PID_SWM)OTU(PID.SWM);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[PID Loop SO Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID.SWM)XIO(HMI_PID_SWM)[XIO(Config_Drive_Overspeed) CPT(PID.SO,SP_PID_SO) ,XIC(Config_Drive_Overspeed) CPT(PID.SO,SP_PID_SO/2) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIC(PID.SWM)XIC(HMI_PID_SWM)[XIO(Config_Drive_Overspeed) CPT(PID.SO,HMI_SP_PID_SO) ,XIC(Config_Drive_Overspeed) CPT(PID.SO,HMI_SP_PID_SO/2) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[PID Execution Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID_En)TON(PID_TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[XIC(PID_En)XIO(PID_TMR_On.DN)[RES(PID_TMR_On) ,DIV(PID_TMR_On.PRE,1000,PID.UPD) ,OTL(PID_Enable_Set) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[PID Loop Setup Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_AI_PVMinRaw,PID.MINI)MOV(Config_AI_PVMaxRaw,PID.MAXI)MOV(Config_AI_PVMinScaled,PID.MINS)MOV(Config_AI_PVMaxScaled,PID.MAXS)MOV(Config_PID_Kp,PID.KP)MOV(Config_PID_Ki,PID.KI)MOV(Config_PID_Kd,PID.KD)CPT(PID.UPD,PID_TMR_On.PRE/1000);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[XIO(Config_Drive_Overspeed)MOV(6000,PID.MAXCV);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[XIC(Config_Drive_Overspeed)MOV(12000,PID.MAXCV);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[XIC(PID_Control_Mode)OTE(PID.CA);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[XIC(PID_En)MOV(PID_CV,PF525_Out.FreqCommand);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[PID Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID_En)XIC(PF525_Out.Start)XIC(PF525_In.Active)XIC(PID_Enable_Set)[CPT(PID.SP,SP_PID_SP) ,PID(PID,SP_PID_PV,0,PID_CV,0,0,0) ,OTU(PID_Enable_Set) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[XIO(PID_En)[MOV(0,PID.SO) ,MOV(0,PID.OUT) ,MOV(PID.MINO,PID.DATA[0]) ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[XIO(PF525_Out.Start)MOV(0,PF525_Out.FreqCommand);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[[XIO(Config_Drive_Overspeed) MOV(PID.OUT,PID_Out) ,XIC(Config_Drive_Overspeed) CPT(PID_Out,PID.OUT*2) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[MOV(PID.MAXI,PID_PVMax);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Text>
<![CDATA[XIC(PID_En)XIC(PF525_Out.Start)XIC(PF525_In.Active)OTE(PID_Enabled);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[Restricts drive output reference to 60 Hz if overspeed disabled]]>
</Comment>
<Text>
<![CDATA[XIO(Config_Drive_Overspeed)GRT(PF525_Out.FreqCommand,6000)MOV(6000,PF525_Out.FreqCommand);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[Manual Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(MM_Enable)OTU(HMI_MM);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[0])[XIC(PF525_Out.Start) [OTL(HMI_MO) ,XIC(Config_MS_Bumpless) [XIC(AS1_Enable) MOV(SP_AS1,HMI_MS) ,XIC(AS2_Enable) MOV(SP_AS2,HMI_MS) ,XIC(AS3_Enable) MOV(SP_AS3,HMI_MS) ,XIC(AS4_Enable) MOV(SP_AS4,HMI_MS) ,XIC(AS5_Enable) MOV(SP_AS5,HMI_MS) ] ] ,XIO(PF525_Out.Start) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[Unlatch Manual On Bit if Start Permissive Drops Out
]]>
</Comment>
<Text>
<![CDATA[XIC(Config_MO_Permissive)[XIO(Start_Permissive) ,XIC(Config_Disconnect_Feedback) XIO(DI_Disconnect_Feedback) ]OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[Emulation Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Emulation_Enable)XIC(Config_Emulation_Mode)OTE(Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Text>
<![CDATA[XIO(Emulation_Enable)OTU(Config_Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[Start Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) [XIC(HMI_MO) ,XIC(Config_HMI_Bump) XIC(MM_TMR_Bump.TT) ,XIC(Config_HMI_Control_Jog) XIC(HMI_Jog) ] ,XIC(TMR_Off.DN) XIO(HMI_MM) ]XIC(Start_Permissive)XIO(ALM)[XIC(DI_Disconnect_Feedback) ,XIO(Config_Disconnect_Feedback) ]OTE(PF525_Out.Start);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)[XIC(Reverse_Enable) [OTU(PF525_Out.Forward) ,OTL(PF525_Out.Reverse) ,OTL(HMI_MM_Reverse) ] ,XIO(Reverse_Enable) [OTU(PF525_Out.Reverse) ,OTL(PF525_Out.Forward) ,OTU(HMI_MM_Reverse) ] ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Text>
<![CDATA[XIC(HMI_MM)XIO(PF525_Out.Start)XIO(PF525_In.Active)XIC(Config_HMI_Control_Reverse)[XIO(HMI_MM_Reverse) [OTL(PF525_Out.Forward) ,OTU(PF525_Out.Reverse) ] ,XIC(HMI_MM_Reverse) [OTU(PF525_Out.Forward) ,OTL(PF525_Out.Reverse) ] ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Text>
<![CDATA[XIO(PF525_Out.Start)OTE(PF525_Out.Stop);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[Start/Stop Delay Timer Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_On_Preset,TMR_On.PRE)MOV(Config_TMR_Off_Preset,TMR_Off.PRE)MOV(Config_TMR_Alm_Preset,TMR_Alm.PRE);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Text>
<![CDATA[[XIC(AS1_Enable) ,XIC(AS2_Enable) ,XIC(AS3_Enable) ,XIC(AS4_Enable) ,XIC(AS5_Enable) ,XIC(PID_En) ]TON(TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Text>
<![CDATA[XIC(TMR_On.DN)TOF(TMR_Off,?,?);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[Device OK Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Start_Permissive)XIO(ALM)XIO(Faulted)XIO(HMI_MM)OTE(Device_OK);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[Energized OK Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(AS1_Enable) ,XIC(AS2_Enable) ,XIC(AS3_Enable) ,XIC(AS4_Enable) ,XIC(AS5_Enable) ,XIC(PID_En) ]XIC(Start_Permissive)XIO(ALM)XIO(Faulted)[XIC(HMI_MO) ,XIO(HMI_MM) ]OTE(Energize_OK);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[Module Communication Status
]]>
</Comment>
<Text>
<![CDATA[GSV(Module,Module_In,EntryStatus,Module_Status);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Text>
<![CDATA[[MEQ(Module_Status,16#F000,16#4000) ,XIC(Emulation_Mode) ]OTE(Module_Online);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Text>
<![CDATA[XIO(Module_Online)OTE(Module_Offline);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[Alarm Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(PF525_Out.Start) XIO(PF525_In.Active) OTE(Start_ALM) ,XIO(PF525_Out.Start) XIC(PF525_In.Active) OTE(Stop_ALM) ];]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)[XIC(Start_ALM) ,XIC(Stop_ALM) ,XIC(Module_Offline) ]TON(TMR_Alm,?,?);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Text>
<![CDATA[XIC(TMR_Alm.DN)OTL(ALM);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Text>
<![CDATA[[XIC(ALM) ,XIO(Emulation_Mode) XIC(PF525_In.Faulted) ]XIC(Config_MO_ALM_Reset)OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Text>
<![CDATA[[XIC(ALM_ACK) ,XIC(HMI_ALM_ACK) ][OTU(ALM) ,OTU(HMI_ALM_ACK) ];]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[Clear VFD Fault Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(CLR_Fault) ,XIC(HMI_CLR_Fault) ][OTE(PF525_Out.ClearFaults) ,OTU(HMI_CLR_Fault) ];]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Comment>
<![CDATA[AOI Instruction Mapping Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PF525_Out.Start)OTE(Started);]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Text>
<![CDATA[[XIO(Emulation_Mode) XIC(PF525_In.Active) ,XIC(Emulation_Mode) XIC(PF525_Out.Start) ]OTE(Running);]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Text>
<![CDATA[XIC(PF525_In.Faulted)OTE(Faulted);]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Comment>
<![CDATA[HMI Mapping Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(Config_Disconnect_Feedback) [XIC(DI_Disconnect_Feedback) OTL(HMI_Disconnect_OK) ,XIO(DI_Disconnect_Feedback) OTU(HMI_Disconnect_OK) ] ,XIO(Config_Disconnect_Feedback) OTL(HMI_Disconnect_OK) ];]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Text>
<![CDATA[XIC(PF525_Out.Forward)OTE(HMI_Direction_Status);]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)OTE(HMI_Emulate);]]>
</Text>
</Rung>
<Rung Number="58" Type="N">
<Text>
<![CDATA[[XIC(Config_HMI_Units_SpeedFeedback) CPT(HMI_CommandSpeed,PF525_Out.FreqCommand*120/12000) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(HMI_CommandSpeed,PF525_Out.FreqCommand*200/12000) ];]]>
</Text>
</Rung>
<Rung Number="59" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)[XIC(Config_HMI_Units_SpeedFeedback) CPT(HMI_FeedbackSpeed,PF525_In.OutputFreq*120/12000) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(HMI_FeedbackSpeed,PF525_In.OutputFreq*200/12000) ];]]>
</Text>
</Rung>
<Rung Number="60" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)CPT(HMI_FeedbackSpeed,HMI_CommandSpeed);]]>
</Text>
</Rung>
<Rung Number="61" Type="N">
<Comment>
<![CDATA[0 = NOT RUNNING
1 = RUNNING
2 = FAULTED
3 = DISCONNECT NOT OK
4 = RUNNING IN REVERSE]]>
</Comment>
<Text>
<![CDATA[[XIO(ALM) XIO(Faulted) [XIO(Running) MOV(0,Status) ,XIC(Running) XIC(HMI_Direction_Status) MOV(1,Status) ,XIC(Running) XIO(HMI_Direction_Status) MOV(4,Status) ,XIO(HMI_Disconnect_OK) MOV(3,Status) ] ,[XIC(ALM) ,XIC(Faulted) ] MOV(2,Status) ];]]>
</Text>
</Rung>
<Rung Number="62" Type="N">
<Comment>
<![CDATA[0 = NO FAULT
1 = FAULT TRYING TO START
2 = FAULT TRYING TO STOP
3 = VFD FAULTED
4 = VFD OFFLINE]]>
</Comment>
<Text>
<![CDATA[[XIO(ALM) XIO(Faulted) MOV(0,Status_ALM) ,[XIC(ALM) ,XIC(Faulted) ] [XIC(Start_ALM) MOV(1,Status_ALM) ,XIC(Stop_ALM) MOV(2,Status_ALM) ,XIC(Faulted) MOV(3,Status_ALM) ,XIC(Module_Offline) MOV(4,Status_ALM) ] ];]]>
</Text>
</Rung>
<Rung Number="63" Type="N">
<Comment>
<![CDATA[Maps
scaled output curernt. last fault code, drive output power, and elaped runtime to HMI tags
If emulation mode enabled, load fake values into HMI tags

]]>
</Comment>
<Text>
<![CDATA[XIO(Emulation_Mode)[ONS(ONS[2]) MOV(0,HMI_OutputCurrent) MOV(0,HMI_OutputPower) MOV(0,HMI_LastFaultCode) MOV(0,HMI_ElapsedRunTime) ,MOV(PF525_In.Fault1Code,HMI_LastFaultCode) MOV(PF525_In.OutputPower,HMI_OutputPower) MOV(PF525_In.ElapsedRunTime,HMI_ElapsedRunTime) [GRT(PF525_In.OutputCurrent,0) DIV(PF525_In.OutputCurrent,100,HMI_OutputCurrent) ,LEQ(PF525_In.OutputCurrent,0) MOV(0,HMI_OutputCurrent) ] ];]]>
</Text>
</Rung>
<Rung Number="64" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)[XIC(PF525_Out.Start) MOV(1.21,HMI_OutputCurrent) MOV(3.2,HMI_OutputPower) MOV(59,HMI_LastFaultCode) MOV(5,HMI_ElapsedRunTime) ,XIO(PF525_Out.Start) ONS(ONS[3]) MOV(0,HMI_OutputCurrent) MOV(0,HMI_OutputPower) MOV(0,HMI_LastFaultCode) MOV(0,HMI_ElapsedRunTime) ];]]>
</Text>
</Rung>
<Rung Number="65" Type="N">
<Comment>
<![CDATA[If the drive is Faulted, this rung finds the Fault Description for
the given Fault Code within the Reference Fault Code List]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=HMI_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,HMI_LastFaultCode_Desc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,HMI_LastFaultCode_Desc,1) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="DataType" Name="STRING_40"/>
<Dependency Type="DataType" Name="DescList"/>
</Dependencies>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="PF755_VFD_ENETR" Class="Standard" Revision="4.2" RevisionExtension="Deluxe Edition" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-10-16T20:53:12.140Z" CreatedBy="Not Available" EditedDate="2024-12-10T11:24:34.031Z"
 EditedBy="AzureAD\RogerHenley" SoftwareRevision="v34.03">
<Description>
<![CDATA[QSI Typical Logic for VFD Controlled Motor
Datalinks Input Order: Output Current, Output Power, Elapsed kWH, Elapsed Run Time, Digital In Sts, Start Inhibits, Drive Temp C, Last Fault Code
Datalinks Output: Reset Meters]]>
</Description>
<RevisionNote>
<![CDATA[Added Emulation Mode Logic to Force Running & Speed Feedback
Added Zone Emulation Mode Enable Logic
Added Config Param to Unlatch MO
Added Drive (Module) Communication Status for Ethernet Comm Fault Monitoring
Added Disconnect Feedback Status
Added config bits for bump and reverse
Restructed layout and added descriptions
Added PID Control Mode
Added Status and FaultStatus Logic
-Added Device_OK bit
-Added Energize_OK bit
-Removed Config bits for AS Enable and PID Enable
-Added PID PV Logic]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="PF755_In" TagType="Base" DataType="AB:PowerFlex755_R_EF8E23A2:I:0" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="PF755_Out" TagType="Base" DataType="AB:PowerFlex755_R_73215AC2:O:0" Usage="InOut" Required="true" Visible="true" Constant="false">
<Comments>
<Comment Operand=".LOGICCOMMAND_FORWARD">
<![CDATA[Drive Forward]]>
</Comment>
<Comment Operand=".LOGICCOMMAND_REVERSE">
<![CDATA[Drive Reverse]]>
</Comment>
</Comments>
</Parameter>
<Parameter Name="Module_In" TagType="Base" DataType="MODULE" Usage="InOut" Required="true" Visible="true">
<Description>
<![CDATA[Drive/Module 
Name From
I/OTree For Communications Status]]>
</Description>
</Parameter>
<Parameter Name="DI_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Disconnect is OK]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="CLR_Fault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Clear Fault Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Manual Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Emulation_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master
Emulation Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_On_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Start Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Off_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Stop Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Alm_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Device Alarm Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5000"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Bump_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="500"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_ALM_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether .MO Bit Turns Off After Alarm Condition]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Losing Energize Permissive or Disconnect Will Unlatch the MO Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MS_Bumpless" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether MS Setpoint is Overridden on Transition to MM]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Disconnect Feedback (0 = No, 1 = Yes)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Drive_Overspeed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Configure Whether the Drive Max Speed is Oversped
(0 = 100 % or 60 Hz)
(1 = 200% or 120 Hz)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Emulation_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether to Simulate Running When Output ON]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Units_SpeedFeedback" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Speed Feedback is Shown in % or Hertz
(0=%) (1=Hz)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Control_Reverse" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Reverse Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Control_Jog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Jog Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_PID_Kp" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure PID Proportional Gain]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_PID_Ki" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure PID Integral Gain]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_PID_Kd" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure PID Derivative Gain]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS1" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS2" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS3" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS4" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS5" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PID_PV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Process Variable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PID_SP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Set Point]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PID_SO" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Set Output
(0-100%)
(0-200% If Drive Needs Overspeed)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS1_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 1 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS2_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 2 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS3_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 3 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS4_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 4 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS5_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 5 Enable From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pid Loop Enable From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_SWM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Software Manual Enable From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Start_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Start Run Permissive
 From Logic
 (EStop Ok, Disconnect Ok, Drive Enabled, Safe Off Ok)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Reverse_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Reverse Command From
Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Mode Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Jog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI Control Jog On]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM_Bump" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM_Reverse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI Popup
Reverse Toggle]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual On Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MS" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Speed Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_SP_PID_SO" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI 
PID Set Output
(0-100%)
(0-200% If Drive Needs Overspeed)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_CLR_Fault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Clear Fault]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_PID_SWM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI 
PID Loop
.SWM Mode Selected]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_CommandSpeed" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Commanded Frequency Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_FeedbackSpeed" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feedback Frequency Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Direction_Status" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Motor Direction Status
1 = Forward]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Disconnect_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Disconnect Off Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Emulate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Emulation Status
To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Started" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Started Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Running" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Started Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive & Motor Combined Alarm Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Faulted" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Started Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Offline" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Module Communication
Status Offline]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Enabled" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Loop Enabled Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_CV" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Control Variable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Out" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Output Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_PVMax" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Process Variable Max Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_DriveTempF" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Current Temp (Degrees F)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_LastFaultCode" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Drive Last
Fault Code]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_OutputCurrent" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Drive Output Current (Amps)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_StartInhibits" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Indicates Which Condition is Preventing the Drive From Starting or Running]]>
</Description>
<Comments>
<Comment Operand=".0">
<![CDATA[Faulted]]>
</Comment>
<Comment Operand=".1">
<![CDATA[Alarm]]>
</Comment>
<Comment Operand=".2">
<![CDATA[Enable]]>
</Comment>
<Comment Operand=".3">
<![CDATA[Precharge]]>
</Comment>
<Comment Operand=".4">
<![CDATA[Stop]]>
</Comment>
<Comment Operand=".5">
<![CDATA[Database]]>
</Comment>
<Comment Operand=".6">
<![CDATA[Startup]]>
</Comment>
<Comment Operand=".7">
<![CDATA[Safety]]>
</Comment>
<Comment Operand=".8">
<![CDATA[Sleep]]>
</Comment>
<Comment Operand=".9">
<![CDATA[Profiler]]>
</Comment>
<Comment Operand=".10">
<![CDATA[CommutNatCfg]]>
</Comment>
<Comment Operand=".11">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".12">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".13">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".14">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".15">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".16">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".17">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".18">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".19">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".20">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".21">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".22">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".23">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".24">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".25">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".26">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".27">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".28">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".29">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".30">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".31">
<![CDATA[Reserved]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_DigInStatus" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Digital Input Status
0 = Condition False
1 = Condition True]]>
</Description>
<Comments>
<Comment Operand=".0">
<![CDATA[Digital In 0]]>
</Comment>
<Comment Operand=".1">
<![CDATA[Digital In 1]]>
</Comment>
<Comment Operand=".2">
<![CDATA[Digital In 2]]>
</Comment>
<Comment Operand=".3">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".4">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".5">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".6">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".7">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".8">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".9">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".10">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".11">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".12">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".13">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".14">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".15">
<![CDATA[Reserved]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ElapsedRunTime" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Accumulated Time Drive is Outputting Power in 10 Hour Increments]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_OutputPower" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Output Power (kW)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ElapsedkWh" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Accumulated Output Energy of the Drive]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ref_FaultCodeList" TagType="Base" DataType="DescList" Dimensions="1" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Tag containing List of Fault Codes (DINT) and their Descriptions (STRING)]]>
</Description>
</Parameter>
<Parameter Name="HMI_ResetMeters" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Bump" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Bump Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Control_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Device_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Energize Permissive OK and Not in Alarm State
for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Auto Command on, Device is OK and in correct state
for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMinRaw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMaxRaw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMinScaled" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMaxScaled" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="ONS" DataType="BOOL" Dimensions="32" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Off" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Output Timer On]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_On" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Output Timer Off]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Alm" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Alarm Timer]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="PID_En" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[PID Loop Enabled]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="PID" DataType="PID" ExternalAccess="None">
<Description>
<![CDATA[Device PID Loop]]>
</Description>
<Comments>
<Comment Operand=".CA">
<![CDATA[0 = SP-PV
1 = PV-SP]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<Structure DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="2097152"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="1"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="30246.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="PID_TMR_On" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[PID Execute Timer (Should Be 5 x PV Update Rate)]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="MM_TMR_Bump" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Module_Status" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Module Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Module_Online" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Module Communication
Status Online]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Emulation_Mode" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[AOI Has Been
Configured for
Emulation Mode]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FaultDescFSC" DataType="CONTROL" ExternalAccess="None">
<Description>
<![CDATA[FSC control for Fault Code List search]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="CONTROL">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EM" DataType="BOOL" Value="0"/>
<DataValueMember Name="ER" DataType="BOOL" Value="0"/>
<DataValueMember Name="UL" DataType="BOOL" Value="0"/>
<DataValueMember Name="IN" DataType="BOOL" Value="0"/>
<DataValueMember Name="FD" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_LastFaultCode_Desc" DataType="STRING_40" ExternalAccess="Read Only">
<Description>
<![CDATA[Description of Drive Fault (given LastFaultCode)]]>
</Description>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Stop_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Start_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Status to HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status_ALM" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[POWERFLEX 755 DRIVE 
CONTROL LOGIC

Datalinks Order to Match AOI Input and Output
Datalinks Input Order: Output Current, Output Power, Elapsed kWH, Elapsed Run Time, Digital In Sts, Start Inhibits, Drive Temp C, Last Fault Code
Datalinks Output: Reset Meters]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Manual Speed Setpoint Logic
Writes manual setpoint to drive frequency command
Converts manual setpoint to appropriate scale]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)[XIC(HMI_MO) ,XIC(Config_HMI_Control_Jog) XIC(HMI_Jog) ][XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,HMI_MS) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,HMI_MS*.6) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Manual Bump Logic
Runs device for specified duration of time in manual mode]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)XIC(Config_HMI_Bump)XIC(HMI_MM_Bump)ONS(ONS[1])[TOF(MM_TMR_Bump,?,?) ,OTU(HMI_MM_Bump) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(MM_TMR_Bump.TT)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,HMI_MS) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,HMI_MS*.6) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[MOV(Config_TMR_Bump_Preset,MM_TMR_Bump.PRE);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Auto Speed Setpoint Logic
Writes auto setpoint to drive frequency command
Converts auto setpoint to appropriate scale
Allows for 5 different auto speed setpoints]]>
</Comment>
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS1_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS1) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS1*.6) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS2_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS2) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS2*.6) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS3_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS3) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS3*.6) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS4_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS4) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS4*.6) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS5_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS5) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS5*.6) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[PID Loop Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(HMI_MM)[XIC(PID_Enable) ,XIC(HMI_PID_SWM) ,XIC(PID_SWM_Enable) ]OTE(PID_En);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[PID Loop SWM Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID_En)[XIC(PID_SWM_Enable) ,XIC(HMI_PID_SWM) ]OTL(PID.SWM);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIC(PID_En)XIO(PID_SWM_Enable)XIO(HMI_PID_SWM)OTU(PID.SWM);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[PID Loop SO Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID.SWM)XIO(HMI_PID_SWM)[XIO(Config_Drive_Overspeed) CPT(PID.SO,SP_PID_SO) ,XIC(Config_Drive_Overspeed) CPT(PID.SO,SP_PID_SO/2) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIC(PID.SWM)XIC(HMI_PID_SWM)[XIO(Config_Drive_Overspeed) CPT(PID.SO,HMI_SP_PID_SO) ,XIC(Config_Drive_Overspeed) CPT(PID.SO,HMI_SP_PID_SO/2) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[PID Execution Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID_En)XIO(PID_TMR_On.DN)TON(PID_TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[PID Loop Setup Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_AI_PVMinRaw,PID.MINI)MOV(Config_AI_PVMaxRaw,PID.MAXI)MOV(Config_AI_PVMinScaled,PID.MINS)MOV(Config_AI_PVMaxScaled,PID.MAXS)MOV(Config_PID_Kp,PID.KP)MOV(Config_PID_Ki,PID.KI)MOV(Config_PID_Kd,PID.KD)CPT(PID.UPD,PID_TMR_On.PRE/1000);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[XIO(Config_Drive_Overspeed)MOV(60,PID.MAXCV);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[XIC(Config_Drive_Overspeed)MOV(120,PID.MAXCV);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[XIC(PID_Control_Mode)OTE(PID.CA);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[PID Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID_En)XIC(PF755_Out.LogicCommand_Start)XIC(PF755_In.DriveStatus_Active)XIC(PID_TMR_On.DN)[CPT(PID.SP,SP_PID_SP) ,PID(PID,SP_PID_PV,0,PID_CV,0,0,0) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[XIC(PID_En)MOV(PID_CV,PF755_Out.Reference);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Text>
<![CDATA[XIO(PID_En)[MOV(0,PID.SO) ,MOV(0,PID.OUT) ,MOV(PID.MINO,PID.DATA[0]) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[XIO(PF755_Out.LogicCommand_Start)MOV(0,PF755_Out.Reference);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[[XIO(Config_Drive_Overspeed) MOV(PID.OUT,PID_Out) ,XIC(Config_Drive_Overspeed) CPT(PID_Out,PID.OUT*2) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[MOV(PID.MAXI,PID_PVMax);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[XIC(PID_En)XIC(PF755_Out.LogicCommand_Start)XIC(PF755_In.DriveStatus_Active)OTE(PID_Enabled);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[Restricts drive output reference to 60 Hz if overspeed disabled]]>
</Comment>
<Text>
<![CDATA[XIO(Config_Drive_Overspeed)GRT(PF755_Out.Reference,60)MOV(60,PF755_Out.Reference);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[Manual Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(MM_Enable)OTU(HMI_MM);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[0])[XIC(PF755_Out.LogicCommand_Start) [OTL(HMI_MO) ,XIC(Config_MS_Bumpless) [XIC(AS1_Enable) MOV(SP_AS1,HMI_MS) ,XIC(AS2_Enable) MOV(SP_AS2,HMI_MS) ,XIC(AS3_Enable) MOV(SP_AS3,HMI_MS) ,XIC(AS4_Enable) MOV(SP_AS4,HMI_MS) ,XIC(AS5_Enable) MOV(SP_AS5,HMI_MS) ] ] ,XIO(PF755_Out.LogicCommand_Start) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[Unlatch Manual On Bit if Start Permissive Drops Out
]]>
</Comment>
<Text>
<![CDATA[XIC(Config_MO_Permissive)[XIO(Start_Permissive) ,XIC(Config_Disconnect_Feedback) XIO(DI_Disconnect_Feedback) ]OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[Emulation Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Emulation_Enable)XIC(Config_Emulation_Mode)OTE(Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Text>
<![CDATA[XIO(Emulation_Enable)OTU(Config_Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[Start Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) [XIC(HMI_MO) ,XIC(Config_HMI_Bump) XIC(MM_TMR_Bump.TT) ,XIC(Config_HMI_Control_Jog) XIC(HMI_Jog) ] ,XIC(TMR_Off.DN) XIO(HMI_MM) ]XIC(Start_Permissive)XIO(ALM)[XIC(DI_Disconnect_Feedback) ,XIO(Config_Disconnect_Feedback) ]OTE(PF755_Out.LogicCommand_Start);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)[XIC(Reverse_Enable) [OTU(PF755_Out.LogicCommand_Forward) ,OTL(PF755_Out.LogicCommand_Reverse) ,OTL(HMI_MM_Reverse) ] ,XIO(Reverse_Enable) [OTU(PF755_Out.LogicCommand_Reverse) ,OTL(PF755_Out.LogicCommand_Forward) ,OTU(HMI_MM_Reverse) ] ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Text>
<![CDATA[XIC(HMI_MM)XIO(PF755_Out.LogicCommand_Start)XIO(PF755_In.DriveStatus_Active)XIC(Config_HMI_Control_Reverse)[XIO(HMI_MM_Reverse) [OTL(PF755_Out.LogicCommand_Forward) ,OTU(PF755_Out.LogicCommand_Reverse) ] ,XIC(HMI_MM_Reverse) [OTU(PF755_Out.LogicCommand_Forward) ,OTL(PF755_Out.LogicCommand_Reverse) ] ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Text>
<![CDATA[XIO(PF755_Out.LogicCommand_Start)OTE(PF755_Out.LogicCommand_Stop);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[Start/Stop Delay Timer Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_On_Preset,TMR_On.PRE)MOV(Config_TMR_Off_Preset,TMR_Off.PRE)MOV(Config_TMR_Alm_Preset,TMR_Alm.PRE);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Text>
<![CDATA[[XIC(AS1_Enable) ,XIC(AS2_Enable) ,XIC(AS3_Enable) ,XIC(AS4_Enable) ,XIC(AS5_Enable) ,XIC(PID_En) ]TON(TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Text>
<![CDATA[XIC(TMR_On.DN)TOF(TMR_Off,?,?);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[Device OK Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Start_Permissive)XIO(ALM)XIO(Faulted)XIO(HMI_MM)OTE(Device_OK);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[Energized OK Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(AS1_Enable) ,XIC(AS2_Enable) ,XIC(AS3_Enable) ,XIC(AS4_Enable) ,XIC(AS5_Enable) ,XIC(PID_En) ]XIC(Start_Permissive)XIO(ALM)XIO(Faulted)[XIC(HMI_MO) ,XIO(HMI_MM) ]OTE(Energize_OK);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[Module Communication Status
]]>
</Comment>
<Text>
<![CDATA[GSV(Module,Module_In,EntryStatus,Module_Status);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Text>
<![CDATA[[MEQ(Module_Status,16#F000,16#4000) ,XIC(Emulation_Mode) ]OTE(Module_Online);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Text>
<![CDATA[XIO(Module_Online)OTE(Module_Offline);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[Alarm Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(PF755_Out.LogicCommand_Start) XIO(PF755_In.DriveStatus_Active) OTE(Start_ALM) ,XIO(PF755_Out.LogicCommand_Start) XIC(PF755_In.DriveStatus_Active) OTE(Stop_ALM) ];]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)[XIC(Start_ALM) ,XIC(Stop_ALM) ,XIC(Module_Offline) ]TON(TMR_Alm,?,?);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Text>
<![CDATA[XIC(TMR_Alm.DN)OTL(ALM);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Text>
<![CDATA[[XIC(ALM) ,XIO(Emulation_Mode) XIC(PF755_In.DriveStatus_Faulted) ]XIC(Config_MO_ALM_Reset)OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Text>
<![CDATA[[XIC(ALM_ACK) ,XIC(HMI_ALM_ACK) ][OTU(ALM) ,OTU(HMI_ALM_ACK) ];]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[Clear Fault Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(CLR_Fault) ,XIC(HMI_CLR_Fault) ][OTE(PF755_Out.LogicCommand_ClearFaults) ,OTU(HMI_CLR_Fault) ];]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[AOI Instruction Mapping Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PF755_Out.LogicCommand_Start)OTE(Started);]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Text>
<![CDATA[[XIO(Emulation_Mode) XIC(PF755_In.DriveStatus_Active) ,XIC(Emulation_Mode) XIC(PF755_Out.LogicCommand_Start) ]OTE(Running);]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Text>
<![CDATA[XIC(PF755_In.DriveStatus_Faulted)OTE(Faulted);]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Comment>
<![CDATA[Reset Meters
0 = Ready
1 = MWH and kWH
2 = Elapsed Time]]>
</Comment>
<Text>
<![CDATA[EQU(PF755_Out.ResetMeters,2)[MOV(0,PF755_Out.ResetMeters) ,OTU(HMI_ResetMeters) ];]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Text>
<![CDATA[EQU(PF755_Out.ResetMeters,1)MOV(2,PF755_Out.ResetMeters);]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Text>
<![CDATA[XIC(HMI_ResetMeters)EQU(PF755_Out.ResetMeters,0)MOV(1,PF755_Out.ResetMeters);]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Comment>
<![CDATA[HMI Mapping Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(Config_Disconnect_Feedback) [XIC(DI_Disconnect_Feedback) OTL(HMI_Disconnect_OK) ,XIO(DI_Disconnect_Feedback) OTU(HMI_Disconnect_OK) ] ,XIO(Config_Disconnect_Feedback) OTL(HMI_Disconnect_OK) ];]]>
</Text>
</Rung>
<Rung Number="58" Type="N">
<Text>
<![CDATA[XIC(PF755_Out.LogicCommand_Forward)OTE(HMI_Direction_Status);]]>
</Text>
</Rung>
<Rung Number="59" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)OTE(HMI_Emulate);]]>
</Text>
</Rung>
<Rung Number="60" Type="N">
<Text>
<![CDATA[[XIC(Config_HMI_Units_SpeedFeedback) CPT(HMI_CommandSpeed,PF755_Out.Reference) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(HMI_CommandSpeed,PF755_Out.Reference*1.66667) ];]]>
</Text>
</Rung>
<Rung Number="61" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)[XIC(Config_HMI_Units_SpeedFeedback) CPT(HMI_FeedbackSpeed,PF755_In.Feedback) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(HMI_FeedbackSpeed,PF755_In.Feedback*1.66667) ];]]>
</Text>
</Rung>
<Rung Number="62" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)CPT(HMI_FeedbackSpeed,HMI_CommandSpeed);]]>
</Text>
</Rung>
<Rung Number="63" Type="N">
<Comment>
<![CDATA[0 = NOT RUNNING
1 = RUNNING
2 = FAULTED
3 = DISCONNECT NOT OK
4 = RUNNING IN REVERSE]]>
</Comment>
<Text>
<![CDATA[[XIO(ALM) XIO(Faulted) [XIO(Running) MOV(0,Status) ,XIC(Running) XIC(HMI_Direction_Status) MOV(1,Status) ,XIC(Running) XIO(HMI_Direction_Status) MOV(4,Status) ,XIO(HMI_Disconnect_OK) MOV(3,Status) ] ,[XIC(ALM) ,XIC(Faulted) ] MOV(2,Status) ];]]>
</Text>
</Rung>
<Rung Number="64" Type="N">
<Comment>
<![CDATA[0 = NO FAULT
1 = FAULT TRYING TO START
2 = FAULT TRYING TO STOP
3 = VFD FAULTED
4 = VFD OFFLINE]]>
</Comment>
<Text>
<![CDATA[[XIO(ALM) XIO(Faulted) MOV(0,Status_ALM) ,[XIC(ALM) ,XIC(Faulted) ] [XIC(Start_ALM) MOV(1,Status_ALM) ,XIC(Stop_ALM) MOV(2,Status_ALM) ,XIC(Faulted) MOV(3,Status_ALM) ,XIC(Module_Offline) MOV(4,Status_ALM) ] ];]]>
</Text>
</Rung>
<Rung Number="65" Type="N">
<Comment>
<![CDATA[Maps
drive parameters to HMI tags
If emulation mode enabled, load fake values into HMI tags
]]>
</Comment>
<Text>
<![CDATA[XIO(Emulation_Mode)[ONS(ONS[2]) MOV(0,HMI_OutputCurrent) MOV(0,HMI_StartInhibits) MOV(0,HMI_DriveTempF) MOV(0,HMI_LastFaultCode) MOV(0,HMI_DigInStatus) MOV(0,HMI_ElapsedRunTime) MOV(0,HMI_OutputPower) MOV(0,HMI_ElapsedkWh) ,MOV(PF755_In.StartInhibits,HMI_StartInhibits) CPT(HMI_DriveTempF,PF755_In.DriveTempC * 1.8 + 32) MOV(PF755_In.LastFaultCode,HMI_LastFaultCode) MOV(PF755_In.DigitalInSts,HMI_DigInStatus) MOV(PF755_In.ElapsedRunTime,HMI_ElapsedRunTime) MOV(PF755_In.OutputPower,HMI_OutputPower) MOV(PF755_In.ElapsedkWH,HMI_ElapsedkWh) [GRT(PF755_In.OutputCurrent,0) DIV(PF755_In.OutputCurrent,100,HMI_OutputCurrent) ,LEQ(PF755_In.OutputCurrent,0) MOV(0,HMI_OutputCurrent) ] ];]]>
</Text>
</Rung>
<Rung Number="66" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)[XIC(PF755_Out.LogicCommand_Start) MOV(1.21,HMI_OutputCurrent) MOV(0,HMI_StartInhibits) MOV(98.6,HMI_DriveTempF) MOV(8,HMI_LastFaultCode) MOV(1,HMI_DigInStatus) MOV(5,HMI_ElapsedRunTime) MOV(3.2,HMI_OutputPower) MOV(24,HMI_ElapsedkWh) ,XIO(PF755_Out.LogicCommand_Start) ONS(ONS[3]) MOV(0,HMI_OutputCurrent) MOV(0,HMI_StartInhibits) MOV(0,HMI_DriveTempF) MOV(0,HMI_LastFaultCode) MOV(0,HMI_DigInStatus) MOV(0,HMI_ElapsedRunTime) MOV(0,HMI_OutputPower) MOV(0,HMI_ElapsedkWh) ];]]>
</Text>
</Rung>
<Rung Number="67" Type="N">
<Comment>
<![CDATA[If the drive is Faulted, this rung finds the Fault Description for
the given Fault Code within the Reference Fault Code List]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=HMI_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,HMI_LastFaultCode_Desc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,HMI_LastFaultCode_Desc,1) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="DataType" Name="STRING_40"/>
<Dependency Type="DataType" Name="DescList"/>
</Dependencies>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="PF755_VFD_E_ENET" Class="Standard" Revision="4.2" RevisionExtension="Deluxe Edition" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-10-16T20:53:12.140Z" CreatedBy="Not Available" EditedDate="2024-12-10T11:24:44.103Z"
 EditedBy="AzureAD\RogerHenley" SoftwareRevision="v34.03">
<Description>
<![CDATA[QSI Typical Logic for VFD Controlled Motor
Datalinks Input Order: Output Current, Output Power, Elapsed kWH, Elapsed Run Time, Digital In Sts, Start Inhibits, Drive Temp C, Last Fault Code
Datalinks Output: Reset Meters]]>
</Description>
<RevisionNote>
<![CDATA[Added Emulation Mode Logic to Force Running & Speed Feedback
Added Zone Emulation Mode Enable Logic
Added Config Param to Unlatch MO
Added Drive (Module) Communication Status for Ethernet Comm Fault Monitoring
Added Disconnect Feedback Status
Added config bits for bump and reverse
Restructed layout and added descriptions
Added PID Control Mode
Added Status and FaultStatus Logic
-Added Device_OK bit
-Added Energize_OK bit
-Removed Config bits for AS Enable and PID Enable
-Added PID PV Logic]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="PF755_In" TagType="Base" DataType="AB:PowerFlex755_E_EF8E23A2:I:0" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="PF755_Out" TagType="Base" DataType="AB:PowerFlex755_E_73215AC2:O:0" Usage="InOut" Required="true" Visible="true" Constant="false">
<Comments>
<Comment Operand=".LOGICCOMMAND_FORWARD">
<![CDATA[Drive Forward]]>
</Comment>
<Comment Operand=".LOGICCOMMAND_REVERSE">
<![CDATA[Drive Reverse]]>
</Comment>
</Comments>
</Parameter>
<Parameter Name="Module_In" TagType="Base" DataType="MODULE" Usage="InOut" Required="true" Visible="true">
<Description>
<![CDATA[Drive/Module 
Name From
I/OTree For Communications Status]]>
</Description>
</Parameter>
<Parameter Name="DI_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alias to Input Card to Confirm Disconnect is OK]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="CLR_Fault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Clear Fault Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master Manual Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Emulation_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Zone Master
Emulation Mode Enable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_On_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Start Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Off_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Delay Stop Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Alm_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Device Alarm Timer Preset]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5000"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_TMR_Bump_Preset" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="500"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_ALM_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether .MO Bit Turns Off After Alarm Condition]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MO_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Losing Energize Permissive or Disconnect Will Unlatch the MO Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_MS_Bumpless" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether MS Setpoint is Overridden on Transition to MM]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Disconnect_Feedback" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Config Whether Device has Disconnect Feedback (0 = No, 1 = Yes)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Drive_Overspeed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Configure Whether the Drive Max Speed is Oversped
(0 = 100 % or 60 Hz)
(1 = 200% or 120 Hz)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_Emulation_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether to Simulate Running When Output ON]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Units_SpeedFeedback" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether Speed Feedback is Shown in % or Hertz
(0=%) (1=Hz)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Control_Reverse" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Reverse Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Control_Jog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Jog Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_PID_Kp" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure PID Proportional Gain]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_PID_Ki" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure PID Integral Gain]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_PID_Kd" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Configure PID Derivative Gain]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS1" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS2" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS3" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS4" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_AS5" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed #2 Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PID_PV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Process Variable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PID_SP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Set Point]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SP_PID_SO" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Set Output
(0-100%)
(0-200% If Drive Needs Overspeed)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS1_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 1 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS2_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 2 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS3_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 3 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS4_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 4 Enable
From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="AS5_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto Speed 5 Enable From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pid Loop Enable From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_SWM_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Software Manual Enable From Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Start_Permissive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Start Run Permissive
 From Logic
 (EStop Ok, Disconnect Ok, Drive Enabled, Safe Off Ok)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Reverse_Enable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Reverse Command From
Logic]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Mode Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Jog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI Control Jog On]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM_Bump" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MM_Reverse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI Popup
Reverse Toggle]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MO" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual On Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_MS" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Speed Setpoint]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_SP_PID_SO" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI 
PID Set Output
(0-100%)
(0-200% If Drive Needs Overspeed)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ALM_ACK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Alarm Acknowledge]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_CLR_Fault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Device Clear Fault]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_PID_SWM" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[HMI 
PID Loop
.SWM Mode Selected]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_CommandSpeed" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Commanded Frequency Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_FeedbackSpeed" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feedback Frequency Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Direction_Status" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Motor Direction Status
1 = Forward]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Disconnect_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Disconnect Off Status To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_Emulate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Emulation Status
To HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Started" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Started Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Running" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Started Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ALM" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive & Motor Combined Alarm Bit]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Faulted" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Started Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Module_Offline" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Module Communication
Status Offline]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Enabled" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Loop Enabled Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_CV" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Control Variable]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Out" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Output Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_PVMax" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PID Process Variable Max Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_DriveTempF" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Current Temp (Degrees F)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_LastFaultCode" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Drive Last
Fault Code]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_OutputCurrent" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Drive Output Current (Amps)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_StartInhibits" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Indicates Which Condition is Preventing the Drive From Starting or Running]]>
</Description>
<Comments>
<Comment Operand=".0">
<![CDATA[Faulted]]>
</Comment>
<Comment Operand=".1">
<![CDATA[Alarm]]>
</Comment>
<Comment Operand=".2">
<![CDATA[Enable]]>
</Comment>
<Comment Operand=".3">
<![CDATA[Precharge]]>
</Comment>
<Comment Operand=".4">
<![CDATA[Stop]]>
</Comment>
<Comment Operand=".5">
<![CDATA[Database]]>
</Comment>
<Comment Operand=".6">
<![CDATA[Startup]]>
</Comment>
<Comment Operand=".7">
<![CDATA[Safety]]>
</Comment>
<Comment Operand=".8">
<![CDATA[Sleep]]>
</Comment>
<Comment Operand=".9">
<![CDATA[Profiler]]>
</Comment>
<Comment Operand=".10">
<![CDATA[CommutNatCfg]]>
</Comment>
<Comment Operand=".11">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".12">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".13">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".14">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".15">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".16">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".17">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".18">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".19">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".20">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".21">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".22">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".23">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".24">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".25">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".26">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".27">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".28">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".29">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".30">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".31">
<![CDATA[Reserved]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_DigInStatus" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Digital Input Status
0 = Condition False
1 = Condition True]]>
</Description>
<Comments>
<Comment Operand=".0">
<![CDATA[Digital In 0]]>
</Comment>
<Comment Operand=".1">
<![CDATA[Digital In 1]]>
</Comment>
<Comment Operand=".2">
<![CDATA[Digital In 2]]>
</Comment>
<Comment Operand=".3">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".4">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".5">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".6">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".7">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".8">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".9">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".10">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".11">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".12">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".13">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".14">
<![CDATA[Reserved]]>
</Comment>
<Comment Operand=".15">
<![CDATA[Reserved]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ElapsedRunTime" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Accumulated Time Drive is Outputting Power in 10 Hour Increments]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_OutputPower" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Output Power (kW)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_ElapsedkWh" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Accumulated Output Energy of the Drive]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Ref_FaultCodeList" TagType="Base" DataType="DescList" Dimensions="1" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Tag containing List of Fault Codes (DINT) and their Descriptions (STRING)]]>
</Description>
</Parameter>
<Parameter Name="HMI_ResetMeters" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_HMI_Bump" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Configure Whether HMI Popup Allows Bump Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PID_Control_Mode" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Device_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Energize Permissive OK and Not in Alarm State
for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Energize_OK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Auto Command on, Device is OK and in correct state
for Auto Control]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMinRaw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMaxRaw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMinScaled" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Config_AI_PVMaxScaled" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="ONS" DataType="BOOL" Dimensions="32" Radix="Decimal" ExternalAccess="None">
<DefaultData Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Off" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Output Timer On]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_On" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Output Timer Off]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TMR_Alm" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Device Alarm Timer]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="PID_En" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[PID Loop Enabled]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="PID" DataType="PID" ExternalAccess="None">
<Description>
<![CDATA[Device PID Loop]]>
</Description>
<Comments>
<Comment Operand=".CA">
<![CDATA[0 = SP-PV
1 = PV-SP]]>
</Comment>
</Comments>
<DefaultData Format="Decorated">
<Structure DataType="PID">
<DataValueMember Name="CTL" DataType="DINT" Radix="Decimal" Value="2097152"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="CT" DataType="BOOL" Value="0"/>
<DataValueMember Name="CL" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DOE" DataType="BOOL" Value="0"/>
<DataValueMember Name="SWM" DataType="BOOL" Value="0"/>
<DataValueMember Name="CA" DataType="BOOL" Value="0"/>
<DataValueMember Name="MO" DataType="BOOL" Value="0"/>
<DataValueMember Name="PE" DataType="BOOL" Value="0"/>
<DataValueMember Name="NDF" DataType="BOOL" Value="0"/>
<DataValueMember Name="NOBC" DataType="BOOL" Value="1"/>
<DataValueMember Name="NOZC" DataType="BOOL" Value="0"/>
<DataValueMember Name="INI" DataType="BOOL" Value="0"/>
<DataValueMember Name="SPOR" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLL" DataType="BOOL" Value="0"/>
<DataValueMember Name="OLH" DataType="BOOL" Value="0"/>
<DataValueMember Name="EWD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVNA" DataType="BOOL" Value="0"/>
<DataValueMember Name="DVPA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVLA" DataType="BOOL" Value="0"/>
<DataValueMember Name="PVHA" DataType="BOOL" Value="0"/>
<DataValueMember Name="SP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="KD" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="BIAS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINS" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="SO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXO" DataType="REAL" Radix="Float" Value="100.0"/>
<DataValueMember Name="MINO" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="UPD" DataType="REAL" Radix="Float" Value="0.1"/>
<DataValueMember Name="PV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ERR" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="OUT" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVH" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVL" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVP" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVN" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="PVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="DVDB" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINI" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="TIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXCV" DataType="REAL" Radix="Float" Value="30246.0"/>
<DataValueMember Name="MINCV" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MINTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="MAXTIE" DataType="REAL" Radix="Float" Value="0.0"/>
<ArrayMember Name="DATA" DataType="REAL" Dimensions="17" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
<Element Index="[12]" Value="0.0"/>
<Element Index="[13]" Value="0.0"/>
<Element Index="[14]" Value="0.0"/>
<Element Index="[15]" Value="0.0"/>
<Element Index="[16]" Value="0.0"/>
</ArrayMember>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="PID_TMR_On" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[PID Execute Timer (Should Be 5 x PV Update Rate)]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="MM_TMR_Bump" DataType="TIMER" ExternalAccess="None">
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Module_Status" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Module Status]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Module_Online" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Module Communication
Status Online]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Emulation_Mode" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[AOI Has Been
Configured for
Emulation Mode]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FaultDescFSC" DataType="CONTROL" ExternalAccess="None">
<Description>
<![CDATA[FSC control for Fault Code List search]]>
</Description>
<DefaultData Format="Decorated">
<Structure DataType="CONTROL">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EM" DataType="BOOL" Value="0"/>
<DataValueMember Name="ER" DataType="BOOL" Value="0"/>
<DataValueMember Name="UL" DataType="BOOL" Value="0"/>
<DataValueMember Name="IN" DataType="BOOL" Value="0"/>
<DataValueMember Name="FD" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_LastFaultCode_Desc" DataType="STRING_40" ExternalAccess="Read Only">
<Description>
<![CDATA[Description of Drive Fault (given LastFaultCode)]]>
</Description>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Stop_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Start_ALM" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Status to HMI]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Status_ALM" DataType="INT" Radix="Decimal" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[POWERFLEX 755 DRIVE 
CONTROL LOGIC

Datalinks Order to Match AOI Input and Output
Datalinks Input Order: Output Current, Output Power, Elapsed kWH, Elapsed Run Time, Digital In Sts, Start Inhibits, Drive Temp C, Last Fault Code
Datalinks Output: Reset Meters]]>
</Comment>
<Text>
<![CDATA[NOP();]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Manual Speed Setpoint Logic
Writes manual setpoint to drive frequency command
Converts manual setpoint to appropriate scale]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)[XIC(HMI_MO) ,XIC(Config_HMI_Control_Jog) XIC(HMI_Jog) ][XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,HMI_MS) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,HMI_MS*.6) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Manual Bump Logic
Runs device for specified duration of time in manual mode]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)XIC(Config_HMI_Bump)XIC(HMI_MM_Bump)ONS(ONS[1])[TOF(MM_TMR_Bump,?,?) ,OTU(HMI_MM_Bump) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[XIC(MM_TMR_Bump.TT)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,HMI_MS) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,HMI_MS*.6) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[MOV(Config_TMR_Bump_Preset,MM_TMR_Bump.PRE);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Auto Speed Setpoint Logic
Writes auto setpoint to drive frequency command
Converts auto setpoint to appropriate scale
Allows for 5 different auto speed setpoints]]>
</Comment>
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS1_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS1) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS1*.6) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS2_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS2) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS2*.6) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS3_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS3) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS3*.6) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS4_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS4) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS4*.6) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)XIO(PID_En)XIC(AS5_Enable)[XIC(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS5) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(PF755_Out.Reference,SP_AS5*.6) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[PID Loop Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(HMI_MM)[XIC(PID_Enable) ,XIC(HMI_PID_SWM) ,XIC(PID_SWM_Enable) ]OTE(PID_En);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[PID Loop SWM Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID_En)[XIC(PID_SWM_Enable) ,XIC(HMI_PID_SWM) ]OTL(PID.SWM);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIC(PID_En)XIO(PID_SWM_Enable)XIO(HMI_PID_SWM)OTU(PID.SWM);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[PID Loop SO Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID.SWM)XIO(HMI_PID_SWM)[XIO(Config_Drive_Overspeed) CPT(PID.SO,SP_PID_SO) ,XIC(Config_Drive_Overspeed) CPT(PID.SO,SP_PID_SO/2) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIC(PID.SWM)XIC(HMI_PID_SWM)[XIO(Config_Drive_Overspeed) CPT(PID.SO,HMI_SP_PID_SO) ,XIC(Config_Drive_Overspeed) CPT(PID.SO,HMI_SP_PID_SO/2) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[PID Execution Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID_En)XIO(PID_TMR_On.DN)TON(PID_TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[PID Loop Setup Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_AI_PVMinRaw,PID.MINI)MOV(Config_AI_PVMaxRaw,PID.MAXI)MOV(Config_AI_PVMinScaled,PID.MINS)MOV(Config_AI_PVMaxScaled,PID.MAXS)MOV(Config_PID_Kp,PID.KP)MOV(Config_PID_Ki,PID.KI)MOV(Config_PID_Kd,PID.KD)CPT(PID.UPD,PID_TMR_On.PRE/1000);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[XIO(Config_Drive_Overspeed)MOV(60,PID.MAXCV);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[XIC(Config_Drive_Overspeed)MOV(120,PID.MAXCV);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[XIC(PID_Control_Mode)OTE(PID.CA);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[PID Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PID_En)XIC(PF755_Out.LogicCommand_Start)XIC(PF755_In.DriveStatus_Active)XIC(PID_TMR_On.DN)[CPT(PID.SP,SP_PID_SP) ,PID(PID,SP_PID_PV,0,PID_CV,0,0,0) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[XIC(PID_En)MOV(PID_CV,PF755_Out.Reference);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Text>
<![CDATA[XIO(PID_En)[MOV(0,PID.SO) ,MOV(0,PID.OUT) ,MOV(PID.MINO,PID.DATA[0]) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[XIO(PF755_Out.LogicCommand_Start)MOV(0,PF755_Out.Reference);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[[XIO(Config_Drive_Overspeed) MOV(PID.OUT,PID_Out) ,XIC(Config_Drive_Overspeed) CPT(PID_Out,PID.OUT*2) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[MOV(PID.MAXI,PID_PVMax);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[XIC(PID_En)XIC(PF755_Out.LogicCommand_Start)XIC(PF755_In.DriveStatus_Active)OTE(PID_Enabled);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[Restricts drive output reference to 60 Hz if overspeed disabled]]>
</Comment>
<Text>
<![CDATA[XIO(Config_Drive_Overspeed)GRT(PF755_Out.Reference,60)MOV(60,PF755_Out.Reference);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[Manual Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIO(MM_Enable)OTU(HMI_MM);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[Manual Mode Memory Logic]]>
</Comment>
<Text>
<![CDATA[XIC(HMI_MM)ONS(ONS[0])[XIC(PF755_Out.LogicCommand_Start) [OTL(HMI_MO) ,XIC(Config_MS_Bumpless) [XIC(AS1_Enable) MOV(SP_AS1,HMI_MS) ,XIC(AS2_Enable) MOV(SP_AS2,HMI_MS) ,XIC(AS3_Enable) MOV(SP_AS3,HMI_MS) ,XIC(AS4_Enable) MOV(SP_AS4,HMI_MS) ,XIC(AS5_Enable) MOV(SP_AS5,HMI_MS) ] ] ,XIO(PF755_Out.LogicCommand_Start) OTU(HMI_MO) ];]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[Unlatch Manual On Bit if Start Permissive Drops Out
]]>
</Comment>
<Text>
<![CDATA[XIC(Config_MO_Permissive)[XIO(Start_Permissive) ,XIC(Config_Disconnect_Feedback) XIO(DI_Disconnect_Feedback) ]OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[Emulation Mode Enable Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Emulation_Enable)XIC(Config_Emulation_Mode)OTE(Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Text>
<![CDATA[XIO(Emulation_Enable)OTU(Config_Emulation_Mode);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[Start Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(HMI_MM) [XIC(HMI_MO) ,XIC(Config_HMI_Bump) XIC(MM_TMR_Bump.TT) ,XIC(Config_HMI_Control_Jog) XIC(HMI_Jog) ] ,XIC(TMR_Off.DN) XIO(HMI_MM) ]XIC(Start_Permissive)XIO(ALM)[XIC(DI_Disconnect_Feedback) ,XIO(Config_Disconnect_Feedback) ]OTE(PF755_Out.LogicCommand_Start);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Text>
<![CDATA[XIO(HMI_MM)[XIC(Reverse_Enable) [OTU(PF755_Out.LogicCommand_Forward) ,OTL(PF755_Out.LogicCommand_Reverse) ,OTL(HMI_MM_Reverse) ] ,XIO(Reverse_Enable) [OTU(PF755_Out.LogicCommand_Reverse) ,OTL(PF755_Out.LogicCommand_Forward) ,OTU(HMI_MM_Reverse) ] ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Text>
<![CDATA[XIC(HMI_MM)XIO(PF755_Out.LogicCommand_Start)XIO(PF755_In.DriveStatus_Active)XIC(Config_HMI_Control_Reverse)[XIO(HMI_MM_Reverse) [OTL(PF755_Out.LogicCommand_Forward) ,OTU(PF755_Out.LogicCommand_Reverse) ] ,XIC(HMI_MM_Reverse) [OTU(PF755_Out.LogicCommand_Forward) ,OTL(PF755_Out.LogicCommand_Reverse) ] ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Text>
<![CDATA[XIO(PF755_Out.LogicCommand_Start)OTE(PF755_Out.LogicCommand_Stop);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[Start/Stop Delay Timer Logic]]>
</Comment>
<Text>
<![CDATA[MOV(Config_TMR_On_Preset,TMR_On.PRE)MOV(Config_TMR_Off_Preset,TMR_Off.PRE)MOV(Config_TMR_Alm_Preset,TMR_Alm.PRE);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Text>
<![CDATA[[XIC(AS1_Enable) ,XIC(AS2_Enable) ,XIC(AS3_Enable) ,XIC(AS4_Enable) ,XIC(AS5_Enable) ,XIC(PID_En) ]TON(TMR_On,?,?);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Text>
<![CDATA[XIC(TMR_On.DN)TOF(TMR_Off,?,?);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[Device OK Logic]]>
</Comment>
<Text>
<![CDATA[XIC(Start_Permissive)XIO(ALM)XIO(Faulted)XIO(HMI_MM)OTE(Device_OK);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[Energized OK Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(AS1_Enable) ,XIC(AS2_Enable) ,XIC(AS3_Enable) ,XIC(AS4_Enable) ,XIC(AS5_Enable) ,XIC(PID_En) ]XIC(Start_Permissive)XIO(ALM)XIO(Faulted)[XIC(HMI_MO) ,XIO(HMI_MM) ]OTE(Energize_OK);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[Module Communication Status
]]>
</Comment>
<Text>
<![CDATA[GSV(Module,Module_In,EntryStatus,Module_Status);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Text>
<![CDATA[[MEQ(Module_Status,16#F000,16#4000) ,XIC(Emulation_Mode) ]OTE(Module_Online);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Text>
<![CDATA[XIO(Module_Online)OTE(Module_Offline);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[Alarm Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(PF755_Out.LogicCommand_Start) XIO(PF755_In.DriveStatus_Active) OTE(Start_ALM) ,XIO(PF755_Out.LogicCommand_Start) XIC(PF755_In.DriveStatus_Active) OTE(Stop_ALM) ];]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)[XIC(Start_ALM) ,XIC(Stop_ALM) ,XIC(Module_Offline) ]TON(TMR_Alm,?,?);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Text>
<![CDATA[XIC(TMR_Alm.DN)OTL(ALM);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Text>
<![CDATA[[XIC(ALM) ,XIO(Emulation_Mode) XIC(PF755_In.DriveStatus_Faulted) ]XIC(Config_MO_ALM_Reset)OTU(HMI_MO);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Text>
<![CDATA[[XIC(ALM_ACK) ,XIC(HMI_ALM_ACK) ][OTU(ALM) ,OTU(HMI_ALM_ACK) ];]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[Clear Fault Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(CLR_Fault) ,XIC(HMI_CLR_Fault) ][OTE(PF755_Out.LogicCommand_ClearFaults) ,OTU(HMI_CLR_Fault) ];]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[AOI Instruction Mapping Logic]]>
</Comment>
<Text>
<![CDATA[XIC(PF755_Out.LogicCommand_Start)OTE(Started);]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Text>
<![CDATA[[XIO(Emulation_Mode) XIC(PF755_In.DriveStatus_Active) ,XIC(Emulation_Mode) XIC(PF755_Out.LogicCommand_Start) ]OTE(Running);]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Text>
<![CDATA[XIC(PF755_In.DriveStatus_Faulted)OTE(Faulted);]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Comment>
<![CDATA[Reset Meters
0 = Ready
1 = MWH and kWH
2 = Elapsed Time]]>
</Comment>
<Text>
<![CDATA[EQU(PF755_Out.ResetMeters,2)[MOV(0,PF755_Out.ResetMeters) ,OTU(HMI_ResetMeters) ];]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Text>
<![CDATA[EQU(PF755_Out.ResetMeters,1)MOV(2,PF755_Out.ResetMeters);]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Text>
<![CDATA[XIC(HMI_ResetMeters)EQU(PF755_Out.ResetMeters,0)MOV(1,PF755_Out.ResetMeters);]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Comment>
<![CDATA[HMI Mapping Logic]]>
</Comment>
<Text>
<![CDATA[[XIC(Config_Disconnect_Feedback) [XIC(DI_Disconnect_Feedback) OTL(HMI_Disconnect_OK) ,XIO(DI_Disconnect_Feedback) OTU(HMI_Disconnect_OK) ] ,XIO(Config_Disconnect_Feedback) OTL(HMI_Disconnect_OK) ];]]>
</Text>
</Rung>
<Rung Number="58" Type="N">
<Text>
<![CDATA[XIC(PF755_Out.LogicCommand_Forward)OTE(HMI_Direction_Status);]]>
</Text>
</Rung>
<Rung Number="59" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)OTE(HMI_Emulate);]]>
</Text>
</Rung>
<Rung Number="60" Type="N">
<Text>
<![CDATA[[XIC(Config_HMI_Units_SpeedFeedback) CPT(HMI_CommandSpeed,PF755_Out.Reference) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(HMI_CommandSpeed,PF755_Out.Reference*1.66667) ];]]>
</Text>
</Rung>
<Rung Number="61" Type="N">
<Text>
<![CDATA[XIO(Emulation_Mode)[XIC(Config_HMI_Units_SpeedFeedback) CPT(HMI_FeedbackSpeed,PF755_In.Feedback) ,XIO(Config_HMI_Units_SpeedFeedback) CPT(HMI_FeedbackSpeed,PF755_In.Feedback*1.66667) ];]]>
</Text>
</Rung>
<Rung Number="62" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)CPT(HMI_FeedbackSpeed,HMI_CommandSpeed);]]>
</Text>
</Rung>
<Rung Number="63" Type="N">
<Comment>
<![CDATA[0 = NOT RUNNING
1 = RUNNING
2 = FAULTED
3 = DISCONNECT NOT OK
4 = RUNNING IN REVERSE]]>
</Comment>
<Text>
<![CDATA[[XIO(ALM) XIO(Faulted) [XIO(Running) MOV(0,Status) ,XIC(Running) XIC(HMI_Direction_Status) MOV(1,Status) ,XIC(Running) XIO(HMI_Direction_Status) MOV(4,Status) ,XIO(HMI_Disconnect_OK) MOV(3,Status) ] ,[XIC(ALM) ,XIC(Faulted) ] MOV(2,Status) ];]]>
</Text>
</Rung>
<Rung Number="64" Type="N">
<Comment>
<![CDATA[0 = NO FAULT
1 = FAULT TRYING TO START
2 = FAULT TRYING TO STOP
3 = VFD FAULTED
4 = VFD OFFLINE]]>
</Comment>
<Text>
<![CDATA[[XIO(ALM) XIO(Faulted) MOV(0,Status_ALM) ,[XIC(ALM) ,XIC(Faulted) ] [XIC(Start_ALM) MOV(1,Status_ALM) ,XIC(Stop_ALM) MOV(2,Status_ALM) ,XIC(Faulted) MOV(3,Status_ALM) ,XIC(Module_Offline) MOV(4,Status_ALM) ] ];]]>
</Text>
</Rung>
<Rung Number="65" Type="N">
<Comment>
<![CDATA[Maps
drive parameters to HMI tags
If emulation mode enabled, load fake values into HMI tags
]]>
</Comment>
<Text>
<![CDATA[XIO(Emulation_Mode)[ONS(ONS[2]) MOV(0,HMI_OutputCurrent) MOV(0,HMI_StartInhibits) MOV(0,HMI_DriveTempF) MOV(0,HMI_LastFaultCode) MOV(0,HMI_DigInStatus) MOV(0,HMI_ElapsedRunTime) MOV(0,HMI_OutputPower) MOV(0,HMI_ElapsedkWh) ,MOV(PF755_In.StartInhibits,HMI_StartInhibits) CPT(HMI_DriveTempF,PF755_In.DriveTempC * 1.8 + 32) MOV(PF755_In.LastFaultCode,HMI_LastFaultCode) MOV(PF755_In.DigitalInSts,HMI_DigInStatus) MOV(PF755_In.ElapsedRunTime,HMI_ElapsedRunTime) MOV(PF755_In.OutputPower,HMI_OutputPower) MOV(PF755_In.ElapsedkWH,HMI_ElapsedkWh) [GRT(PF755_In.OutputCurrent,0) DIV(PF755_In.OutputCurrent,100,HMI_OutputCurrent) ,LEQ(PF755_In.OutputCurrent,0) MOV(0,HMI_OutputCurrent) ] ];]]>
</Text>
</Rung>
<Rung Number="66" Type="N">
<Text>
<![CDATA[XIC(Emulation_Mode)[XIC(PF755_Out.LogicCommand_Start) MOV(1.21,HMI_OutputCurrent) MOV(0,HMI_StartInhibits) MOV(98.6,HMI_DriveTempF) MOV(8,HMI_LastFaultCode) MOV(1,HMI_DigInStatus) MOV(5,HMI_ElapsedRunTime) MOV(3.2,HMI_OutputPower) MOV(24,HMI_ElapsedkWh) ,XIO(PF755_Out.LogicCommand_Start) ONS(ONS[3]) MOV(0,HMI_OutputCurrent) MOV(0,HMI_StartInhibits) MOV(0,HMI_DriveTempF) MOV(0,HMI_LastFaultCode) MOV(0,HMI_DigInStatus) MOV(0,HMI_ElapsedRunTime) MOV(0,HMI_OutputPower) MOV(0,HMI_ElapsedkWh) ];]]>
</Text>
</Rung>
<Rung Number="67" Type="N">
<Comment>
<![CDATA[If the drive is Faulted, this rung finds the Fault Description for
the given Fault Code within the Reference Fault Code List]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=HMI_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,HMI_LastFaultCode_Desc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,HMI_LastFaultCode_Desc,1) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="DataType" Name="STRING_40"/>
<Dependency Type="DataType" Name="DescList"/>
</Dependencies>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Use="Target" Name="SCP" Class="Standard" Revision="1.2" Vendor="Rockwell Automation" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2007-02-02T20:31:08.937Z" CreatedBy="Not Available" EditedDate="2021-09-09T04:13:55.237Z"
 EditedBy="DESKTOP-EP7RHDN\qsi" SoftwareRevision="v32.04">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Input" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Input_Min" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Input_Max" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Scaled_Min" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Scaled_Max" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Output" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Rate" DataType="REAL" Radix="Float" ExternalAccess="Read/Write">
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[CPT(Rate,(Scaled_Max-Scaled_Min)/(Input_Max-Input_Min))CPT(Output,(Input-Input_Min)*Rate+Scaled_Min);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="T_Valid" Class="Standard" Revision="1.0" RevisionExtension="Example" Vendor="Rockwell Automation" EditedDate="2021-08-30T21:46:32.842Z" SoftwareRevision="v32.02" EncryptionConfig="9">
<CustomProperties>
<Provider ID="ACM" Ext="0">
<Header xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" Maj="3" Min="0" OExt="-1" UExt="1"><Libs><LibHdr CatalogNumber="T_DoW" Guid="42C2B0F2-BDF0-4C60-B716-E06D8B1E6E3D" /><LibHdr CatalogNumber="T_Ttos" Guid="57AAC6D7-0DC8-4E91-9A7D-EF9C42D604DE" /><LibHdr CatalogNumber="T_Valid" Guid="2E0BA739-D0AD-4909-9832-7B037AF3D16B" /></Libs></Header>
</Provider>
<Provider ID="ACM" Ext="1">
<Data xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" Maj="3" Min="0" OExt="-1"><Val><![CDATA[<DecoratedData xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" MajorRev="1" MinorRev="0" CRC="ToDo">
  <Private xsi:type="AoiPrivateData" Guid="42C2B0F2-BDF0-4C60-B716-E06D8B1E6E3D" ContentType="Routine">
    <Attrib />
    <Subs />
  </Private>
  <Private xsi:type="AoiPrivateData" Guid="57AAC6D7-0DC8-4E91-9A7D-EF9C42D604DE" ContentType="Routine">
    <Attrib />
    <Subs />
  </Private>
  <Private xsi:type="AoiPrivateData" Guid="2E0BA739-D0AD-4909-9832-7B037AF3D16B" ContentType="Routine">
    <Attrib />
    <Subs />
  </Private>
</DecoratedData>]]></Val></Data>
</Provider>
</CustomProperties>
<Description>
<![CDATA[Is DateTime Valid?]]>
</Description>
<RevisionNote>
<![CDATA[Release for V17 CD as Date/Time Examples]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[This instruction tests the given DateTime variable and verifies that it is a valid calendar date and clock time, as follows:

  *  0 <= Microseconds < 1,000,000
  *  0 <= Seconds < 60    (NOTE: this instruction cannot check leap seconds;  sorry!
  *  0 <= Minutes < 60
  *  0 <= Hours < 24
  *  1 <= Day <= 31 AND Day is Valid for Gregorian Date (28, 29, 30 or 31 days in month, see below)
  *  1 <= Month <= 12
  *  Year is within the range of dates that this instruction can calculate a Gregorian day number (about +/- 5.8 million years)

  NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian Calendar extends  (at least 5.8 million years) either side of !  It DOES handle the Gregorian 4 / 100 / 400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Ref_DT" TagType="Base" DataType="DateTime" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Date and Time to check for validity]]>
</Description>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Date/Time is valid (exists)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_YrInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Date is invalid because year is out of the range this instruction can check]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MoInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Month is Invalid (1 to 12)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_DaInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Day is Invalid (not within days for that month/year)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_HrInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Hour is Invalid (0 to 23)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MinInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Minute is invalid (0 to 59)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SecInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Second is invalid (0 to 59)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_uSecInvalid" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1 = Microsecond is Invalid (0 to 999,999)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<Dependencies>
<Dependency Type="DataType" Name="DateTime"/>
</Dependencies>
AAnK0XLwADXtfkFz+W8TCN+C2IKQryBm83gnfGpc3AKMR62iVH09EgyyFbI96sT8f6/xZKYfolCIz8yNNlJ84i9yT7amCOv1bdwqbZrFJnSvh1tO7iPFWHIUB8Hil5KCtu+6Gas0cnqgru8MFr7ZJEQp5pe0xBCYkxytj5RDk2dFqOL1y2ShVLTupOMPvloqoKVgHennxOHIIwjK1ejl3IKEE3YcoRDzV2BrbvvpdSTypO88AoOrvYKAgI2E7iKEuyIbjdfp6/g36aXC5Y5XslbtVJ6XMsjenKTzo66w4mzhIn/zgjUsMumGXsimVlNxe0KMLaHm7KRR29gmlAuNPlp6cJ8m5wzwirZV92uPvYB11h3tQ1iTTnWzeEuC2OJvo7E+BgZvPdSY46GflycKDqnQX/Cucdj2BB9ra5MVc+Vq3XfBNRFrDeWgWPuknAFMJrnRDXXzVUW41kOaaf1hbBxbCpa3sH1+Ddxl3UZVHumRxO8XDDDJq/+Wfa1O5QcjQru/36GEFr68m3YPF8bFq1RyUkoU2VywCymxUN/Q4iP7UGNHgt1//D8QNkiglS7o7hmYO6KU67/qomFD0T3Kjn/Ap5CRSW9is1CWwT9QBfdJBJ8lFdVX2I6wyserekNp4dV5e0RXCdeTcqsl1QTga/SsUPIKPP7prcmIi+CuGm5zoZ7gUk9glc9nrt173TEsH3OhZHIfEs/ERwe2d762TTZz1EXAz4fv1gwhwzlBSwhrLqj7pGRF2mC+wiLloYhAq6JqQnEiavM/orZ2udAVeQG2MEOLp0aL18kdqLTRPf0ULK2NJTEvazDWklj143PyNmw/Gz/dW11eFTOLQQ0oyO8XMekHyR3K3x7+Cp/rnJ9cVVl0JGDOJgJK8VLk+5L93rdS8IXV6as4DVLzbWwiv26fbFl57yRv7AESfNfmCXxCarYR/TxHTx2HbrYzpTJ55Wnj8daihcJofOvn51rk66x1sZKKebgpHTP78MpFDJSCKHxI6yTdVyIbM4lHoCzs8V0so0hvQi7oBYQISYhmoNgEZvi6pQRwfu6YzHuU94N3tKyPickJ7+b6PJGxMKSOx0ylL00z5N+KXvaJ5roi8PraD1ZiQDBZpf4Or+UxgjB1Gxbv4NnmWcr2ySoVV0WibZIhag/yc/5LVdm4Cju1U2C57tR4ABfQ3/Rk8DofEr+9OGjwfDiSpJSI4cvlpUF/yt13khKXpsiSAT0UOTBv0lslPZKbMrKqR7Q8lGLiseTqVy0T8gN2Q/mFc8n6M4gXWZKry9OoDolQ/0ITrETlmpEWl4d56Kvy8jS/QZuH+1JgcsjUkCGYMhcViciq7yjqWHT4fyyhe9//JHvMTnQGMwx2TgjuUctYleuUyH5nunpx8aVoYMs8aa7o7G6I7B73a3MOLfUjOC3zIqM45ztar07elg2zJJAKEv2H1vA1M2qoBiisyboT4aVqTYJ7Of2RWETRF4dWQyr56T6p31wTQNnfIK+4C0hijykzmZERIDCz6mbBysz0mzpHQOyMEbMp9EU8k5LnSeaj2GSa2qgz7xRtAPCUekGD/0BDoF3jdycC15eM8qrN1Q8Fgrnrzf0vrO62kZ/qdlzQp2OM895sI/nX9oRSldOf69XNWUJ1jDov0yHlam0qH7yrWSDYEiFlhv7tS/rjg5vVNyEr6e27AjIareXsrejgpfOFf36+6DGN0Z5JU4kYbIe/xmGQiPukNH0750HBTIJbBQBO2t4gYHa3gFO9IlOTcD1Y5QWWRjiO0XZ1++E43w3QL6kZHwHlXdAhJf2ycxFRfSD/1zG+orFEk9pRDUeE9YQ1wjbZdyU1n3pfUus5tUfPAQNg7ceDOrLk03pqRDIBJkDcLwojIOP5s4eQE/U/0/4MkJWb8pzPpM61v+dwDi59ZAu2jMFPxYx3lL/cBmaklCt1q0XBOgTMFiiIVLBcD9roY7eXZy6+7SCGHR+CDY1O4/IUcFag3fu1A85NhDceQC79S4y4tPrPbpsEnMZLqFxySF/GMJmflZpWH3BAqeUn/2DWjr/5tjGxmY4XeD2IKCgK7IUacjEFqUyEsowM/jap96x3NkYc7oO/obOVSSRLkonFPr3/+y0lY1PZa9zbt3nd2rOzCxE1BFUXDuezi1qV7QwETKyf/zKGEYcZ1AjcbYtWnsUaavcbQdQgT6Zm1+8IvMograTRksVyiyxwA7/PJL5drr9h+Mp5jJOIE5uDx85k4zpcBwjxUYF92PatWZPOEQEjChTvyrMANaMKxEXQuZNWuLYoKsUWRHYS/C0t0r66VsDOzjl9xZfpCKyDdRIoNgqzjBUK4wz+QyE/5FH1yE3pssyefC5P4yaOH341aYEyv2HdZgFqz4BeTYJ5DLHc1txRlHmDWZrxlQSttlmQmwdgC52UKrAO4IPaquTkyqnIukPB/GxE1bpQUHJJcmPyQ5hD5bbvKEV/nUVTkAdB7YLFtDz9IelICPD7m0n9vd8f72vtIXwTq4hw7ZP9cOJm0p6GShQvpjh1TOBAGcmBuQRhzmfGrnkNDt+kF4L4BO6JLlNvvdcS94y99R9KFzuRf9sNgCcL4ywLXfnEPW4Hl+pjZ/Dhp6ONZTkVF86Fos+cqozDVmm8KQVvL99YnB176rzWzCo1y0Qir8NkIKae6QYjNdu2r1fJvxq9IfPkgaz7gEesKf6tRnMxFVayotqkPR/yhjgS7edrdRcjBqhkge8PH52g4hvMWTMs8gqQc4roG4juPO5wXTHkNSu6FGXgOBolp29iA0vP3fKdwUSt2ett84YItE09lRpeff57J0cc+v7mNn6WdZlVzcSUOFCIqg1V3JMXfDVTWFUwB4O4bih7TsR/akMhM/mrZW1VM9NBBlQKNw5BFPtERY1LJW3kMhD7dpzLbkHTliNBlSGgtypnraiYgx+N99J5h4VeyIhhLSxT6KWyXPZWuVKenCT5XAMx71eCjMfd4I1TZlF76JfhggWuF0s7T4qnE/wEW1Mdfa0IQBQezLWAeSALWWQh0Wy1KtGq8aTta2sQB1YeIQuEHJwKIZ6kYIX+rxJ4YCw2mIWHNrlH8TTkCqK86i2A1I8Gxe5QHV5M2ayFCEGeLP9aO+jPxPvuwU0ENxxrIsvPpunDYyu4FPf4NJUd3j+7Rxdx8GVJ1SoRdBMLU4FjLm0qa+K6USdx35RnaPs+lCs5Xj9o+wRFu8JvRsrXBohFzGgbQ6Fiury8A9pt1ssyglb8ZeDs4I0ayQwUY7glJ7r288Pa1jr1hE1VwQXDUG4kFwbHm5evNWZJAHFkgQCXey41oFHJq9NMVwtwKOp+u45l9nvTuKpx2TFjmr9Tu4V1LNUatypgx+guCw7k9IXELXHhDunLv5k0lfC572k0jPyrligoLBdsPe79HwVTVgOw0MgSbO1UonShtZDOSRpaRZfXoKR3l8uzlOmYacR+u8nczknGjDpEG7LquZfIFa1LBm54eYjyzhcxeCRJs5FV7gG2l/ZhhhJ4YhR2MOtU7j/R7V9fknegu2M33OfB3avQJqC5gOhAC29qF7YxSRa7kJjQtemVQ034WN7IEvLFHPu3AEcck16ejdyDY0iTPkX5j2e3U2CZ7ZD1ayrosJexOM+SJ2wHafvOJXSNrHc4TY60JDuegaU8NeB3Mb5R8eR6J7Dvw2yAaI3hR0XmygW+X5ktX3ovceiOW/KFwK2VCVtCs7wHvW1hWocKo3+MDtIxARtM4+f0C7a1i1fqgfvZA1VLOqM/XJ6gyrOo7dyEo5YvsZYz+2nqUrBPlZXAyVmYX6WImcEBpOx1Njb2m7lK4/d5EOOxInL+P57A/vYV/Wj2aH+6PYSEeHjb9QVjJj6xP+8iU4Ne/qiwXZNWs2A8puI0OTYp63QT6OhJwio23HZ7TzGxD3SmzS0cHr6AL2BDRGbWwHPgLVVCIJMbGKGsjExcMD5ljTncnxhSLhj+8bhjbXOKw2wHIGID6BoxaTNmmuRiS3CGxWA9pjPFo0Voz3mzMRZ17rZbaGQb4WZZiGfAFyULf+PiRc0MVf5pk5p1yJCedCTrlYeMMyFEglqPjWYu1P6bORwwWW7F7QesD1lfIVK3wet3o3LcpGYkkeLE7n55iDf2Lmk67S7dfPSsByeUm7+mQufnOPt/6HYti4+fA3h0mCAA0//LYXmrnfqJRPhW9faR7wZFzV1BVrFWcdApbloj+9y6gl1q3RPE56sOcyEWumg7XlMD1B+m/LeAzMellODZoX4HW+V7L7qu8bjmiQitAZj7hi0fhsgfUuZ20Vu9KDdnmg60Ym4X81uflFHNssoxWWOyvFHabGeS9ge8rYdPEx1f0AWsTEGeJ2Q+gWje8udPH/tZnO0Bna5f3XJwFKXWuWcJ/9uzgFY7GJ+mz0QCCgP71TnWynNelByleM5C/NIzGivPD3OTMGr+s7VeVsLcMs9d3786rkcL8M3n7DVAjopQdUB5/x4Ep/Q37b4jQOqR+ZKskMB1Si513D2XKgdEu/R6Ghi5C0l0iliaO/T5txIMwctqbPLfWLfkNBaAwhsUzyIYQoirt8CidnThqK41aPD+NoUzdH7IkdkJqCQvAJgSX3C9DurfPYLmbowqg4YY9CjMdO2gZYc/Gc/OzJA1tmNjE7fMtzuwddIP4JXeGT7kFX+MSGNyjgekD6fiShnS45ySBAhLT4iat57Q+k3Tk4NKFDus/0KpO0BHRHwiDgaAM3BBLF8RFHykQ7s5wtLWfAgWVhxZXCJSGudOrMhgZgNZ9WZFrxlpRuzlXg6jt652cXIB8A07uWc5ZCHSh28uAhCW8GTEFpYeSzamoSPRXisPaMg1NM1spmee+kYxJ8OLx9jZcwjLMfxLIsL0/CRFlPzdJaR0/tMvhSgidkziKU9kgrFq2sH8bd67+KnTLxXmynXJ1PgFd4O+YjBXt3sV3twbgz7Z4ixxz8Y2tTlxAzV7ezzhQAubA3BusWAuEDXQwDmNCW4QRF5hzo9acia9adiiChglF8OX6saNZI9lCImatEjt3aNPzwZnwQf0SgnAJHcwjqB08SemTviWMC9nWBTU3z2ZVKbEQ+OjYX9PbH7KhWA9GWW+5xxt00oVxgiUgXplzDQX2SO27jT2FCoIh51at+CvlwrEcLUQSS87knJOeVu7P4V0A9jupHJiBg3gH0zucUMp4Ntr1fXdIA0Cpq5/8L+n+7DLI4KE5CG6ms2RbM7k7Zga9SVrLNv+CYumsLCwZi0aNwbCXj0otDZXp3UzFQL0gfBFBiwLt26IjDgNTVzWSzfflYIwwLKKIXJtmLV+HYPwhju+907rQdQ4HrqkNwWxZJQ4CLAuEWTRnQHgNZ/PaCrtDTrIGh7+cRzKQei058eQOnjrLtptxfDmb8tyKKREa+8bylF15r0jcp1v0qaTmiowClQfCwm4Xqq3D2tVK+4AB5+yWJylLY3VIkglDh300dU2adL1yniOsisQ4nkTza/xLrD8slrdO9KA+P9ej2yvt4a5rT9tpRBpnl2gCvdNXDBSIZMfZIpWQFZCQgQrj4S7hydrAKzU1hXa+efCsTKg24kbtdpjbuu5QngDmbbei9UQnWNa4kAWlCllu5Y9iDy4ACiLsPufAMjiRTrmi0+esICe8B8qfWwZEMKJSHc7pjw1ZFLuLhxBsrBd6ntdl04pE6b2X3B+H5xLM6s0RPxSx1c83jWqPn1sOwXXbo7SxuPOzs+yv2W47sZkVph+TBJZELfAtRtsur+xC2gzo87owjyXj+meibwfyHKCRVOdCbS9h9ralgLvRp6ClAK7Ma1jc/RphUP4rMYf7JCKdE54T5NtwFPRAWntm7+uc7g94w7OjDPA77rvfVFf5tAElWlt9+wEv+zO0goDpIt2hHKa1OzBDzI3VOtX1cp+Ndcr4h/gvvZv7GTPEo3gtNZGzgfUYKxF1TQih+klQmTmm0BXFi2/fpQppJLrWdFpTh9JzYvz/EowCr+oSkDSA84Ixx7Sg6+lcFsmSsDMXlEJov7tW7Ec+Ig9MrDRWaJ8CfDmkIbmKjMuUInDMUmWdsDZRb8VlFzjEUOjeRDXwzHjTX4nizdqLB8KpSYC7+DCUos0HW9PAaKsPc2k+WxWV6qQwDQ4yf2mJqbojePivAX68YqQfPrNqcREB6LS13xNpFsT55r+N25v8vSpf+kY2iepU0Mg7T1A8iDJaxmYjzEfKLT0C21nqb7tHQ2EMYK93KJa9PncSqtecBUZDc6ebhyu9mR+NKKxQ1qXjkT0dYjPlDpR4vqrqGsANYZPmflVZ8oLAbAs06dtXWGnJjiZoR/UO6zT9zX2T/v7zCyZYHhzYQKOr6Qg2w2s9yUhjly3hmi54Rf6xrfhaZ16Vs2qdwOj/WI2faoVJE1DyUCmJX5z9ZFMeQzSMl+RH0QPZUfX9Ns6q5/cBkSazDIRHQXvnLCBFcxWybdzzNy8OgJ81yFuR5tOUpJOS0oYj4VjLaE+5vf5iNTxzfKjohRzZ5TTD2gqksB1363tOHaWUM7M0RXp0V0NygysblDY+5vsu61zQE2dc90DvkeD3Gd3Tbei0dhg2//2M7dY9DLq2FmNqEOcNqkSaWok8vy+RWhzlhIqzDc+iCq9kNQn4vsvAd9Ilbe+BY7TtwFGMRn2d7GYMzyB7e8gwn7kmxPGFYdWPHkMp+w4NBJo+AU0gN6abMcHbOYi7mA7Gs7jrRhStqHuNL81tvUediKoUuCQRJahxZ7k6oIR8oqwSkGnFAVyRwdX+LF0zeIh6xtqsPCRe5i70GswiIbizULDIxtTO65iwLndqGsvpnrXfAjFA/jMhXRDJ9tIvCHgZDAYtFsDFl1PcGUVMhr1UERSbhmd2SMiCCEQaG9YoW6wcAJ/+youviY2PxV+MDXDfajw6lnFGCAvPpp+RzGs05sCfEZAj8hIzH8WrVSsl3kDFAxcufR32gophKHCBoWBrEsptfIS/sLJnxTWoh7E2c+V24aV6RuTO/KZ6dgb7Fzd95BTI3mso+hFbwrSL7nYEuoXH+X/kVv2BqdKJETi58pxMJjrzjNVvMVYCRkOHxafD3hPg6UFoAl1TfiyXAzqWph3c2noh5Iak08pK9na/2rt/BePzOEaDiFkX3G6eNl/UPdjWKkOsyloXP/6CEAXUyRb0tY21eEYDeZ3MvV1XOTOps9/XNbXF08mHZ/pJffUe+F7PzIilPnrvUsB6XkBB2S7wTL4j/aB6ekG2lXp+Lp4/YbN8oVIkJbemA4GOCJBn568aITQPtElTGalLaxBHRgiYx5pa8BttQFMSqCsrOTKs0eHEXyjMTQ70+/+3cvQWPh/SlGF6li/MS3ZfTNX833tgEpASINYM4U2N96IN7Q8CR3mcFFaSdarTgOZCKsGTzw2zwXV31zQdIao1TxHVMO23+AvliWY3xXlOsv5QCDGI0j2nl7+XDsxVf7rVWLAeTfHaRz8IbYHgEMLZ928Oi6THSJREmTY2lGaLz9Ga+g0m6E7T8XvT02rXJo3+vryBW1skFc9gxvEUFg0HsQQedMPnREu/elA2AjmaRwBt6ckEVvdPuGvlJ6gxG1yJYMyJjv9nIlf4TpYTZpiC1/+WxNSEL8zjGibaw3c4i3EHzomAMg3FSN2CEsA7Yu+Om/C4+wsQwKEIUrsTp/JDmheFB9VQeNGcSXLryCeN637lA5wrjm5iQDHmRBsQR7wFHkL0Mh0Wquj2zBs54gPPCWeBxmh1IrrHgu1QcdQSL4dY2VEOxorCMaa/IvlIFxw1z882y1sxovi4aoMxuzmZm/o8vZZnspEhujqSlIKpDY3XHriOzK5LyyD63fuPm1Agc/x8VyidmSlavVymwjNgLTy2KydZP4N0tih64oFoRU4jpBCHE/PzaeSRK5bw19z+mQlb0sLLAXbJTUt4EyqDPxcpyYkNPKcAM4zRAkHnnkkohAlqLbL2P4OkdjlIcGlJwxvMxGg1PaCxWyPAdU60QcC96xG7thpIU8k/sk3jpW8ZpNC0h+kaZDN6TfhV/hNTJiGMcjDcVXR8OF922tv1rx8h/pxkuuOGpgIuHBpNCsIUo3vQ3uxNQs1pPxLgTmPRl5+EmZOXcW0go68lI3slIQLAJQjcwEpA2fX6HVsehDTnCcds9rvXcN+Et+LnbXiXpzXdOK52HwSmgLrtL9Y0BoCiW+Pj3ucr0CMy3nfx+wn1bybUQv/qyxI2pnJxRLn9B7cryq36OqMKUIwGTgdbV4yb+kDBGTqWPen1Iy62eLhrRyoG/LgYCAj7Faf36HoWt6a3VfYDAdLYYqvwPOhsH4rcU3ryawGb9N0yfSND/tBY8NExRYtAntPGvC0P3PigqC2yU/U8LMPxnk0P2MSahxDxhwuhRXvPc0qELiCbqmsYMbXgmlXBnD5utVIt0sItJlV0l+Y8Emucli0hAa6nRJxmYZWd376HI/tCXYpUu5Mzs/BzpzNicsQiD0YwPBejD7niDKOhM8JC13Yeh8yDMR2t2l4hpALgG+DE8E/XEvJBRIp00GdcRyULTKuZetmQDNn/0D3L5Epg70vL44WMw2Qc5onswWj5ATkkdSYTeesqTtukZU7OOMC/ZqLudyZz5HlAEv5bWMb4Vp1eLSGQ1YDpnLZUmzhOEYR1CBg+SyLES1Bj1Q/iZeOH6pJw1KZMF9Gzs44bbuqljIFsruLgoLhwjp/fJRX3UWi5ODuM9x4qi40PmFmimqLdrR1e/otjNrx90+ilPSTUuwodUg1dJdwe24lGlSYR+qzT2F9lXIG0TFXSmntvuI5bbHGIXd2EXJERRp3j8Leu8cA9TCaV9W3H6Rfe0jTa2IJVQGRGkYuG5LGs2vID2apgFjpYgn41NI3qehTWiHt87DRkBMthCgr2c+uqrvv12M9p0jbxqlNThHe1OnsKZAyt11JHAJesFmE7EL7BNFnJ0wD9LZH2XnmHrHKuQfc5HZaL1xwmXLrY/cRLfkQNdhb/KBKTSPL7KIXn9uS1wuTr15PVsA7RFdLa/aStzgY80EX71PdotO+YmgkGQJv7+8iXKmWUiGenwhUUQ/K17bMdajGtVGVW2JUfEQAsrfDx7ewVGoQp3Gf8itbi3aso1475yBqclL/22quGuIq+mXOzL3oItZQZIl5usM++bTIgkoSlVCpDzxE1DPIN/29lzcE9TZmhNtxa8ndL6hgbsszX2qmtxPx8RPGwG0nmicdMhGuFH8LQAvAK4+odp0YG1jpVvGLjP6zRRCHLKUKw7qwWb9laiSLDiI9lIapVYMolvTz6v/JeSlcmg9ORC94cRlH3koAU1HJ2pU+2uCdKt89ii6PSKmb0IZ/ndnRZFeE8cNV3ONiIlVzrbiFw1fFJaQkNVXPIb9lw0hLl48XeT0i8fTDhvXUHeykCyhe3gh6eyPnVljuEBfHtlC4yqvSJw48RT6uJcHP5AxEHHHLT17zEHdBIFP/GJN+JMXe87NWg/50v8OitCMTwbZv2sY609vzl/TuABOwYK8DOqHKM/C59LYOnTrHwhK8IAylLCeaJk55mZjDrsMr/fOjW1zEAVXTLbtD9nI7KGd4KWFGDmS9Sh0hI0FmFVSIlvB+XB4DoCbGm9LZzxEO7dxbyIwCibTGrmyPxnUn3aGC3yg79dPdy3ecLuqKhQAct31r0lwhMj0befpXLyv5GWoNzSKnuLsT9aTRFmF70HPwNvE7gdOX9PhbbODhCp016gKQIEA42rxjFqJAbexiRyu6RZUCJu8RL+v8hFFYpl9QqQs9Z4X9EQnOQ6XP7YwrgTprBx8pQSw5gnmG+Y2d9bkJvP0Gmoc/0b96I0bDCH7gpT0aISP/8mIjoo5MGdS+a0sOh7bfzCB75H5vz56cf0406i418q0JVnBusR5QGShuBFRDPFmaoZ1c4KWqBbAWQEyGrzCEsgci6s+JsVfDrajr6i4Gtzyk1hgKsTziZYsU0xBHFvTiFTuiuP5+wXV3O+7gYyqKG5O2XUeikKvq9TELAtQaOVDMGR9uO8YyJNxR1OUx6Jhmsxrf16zCq6QL/2CoYtlpihyUKyljpfdzRrGaeEaIZmiyqq7PZQmkkpfSzT2iyVf7VYGNI7aFHYRJ4jSSsrxUTs+/BVfDG18tU4ScwYPgnfCNd/eh+sxrIQ0o02sNNJIGksQKYzzrWFYAe4fkiZlTiv1ZvPeNiTS+90PVVBIzZuLUQXYowp24FsC/u3VU87ASZoNjIZ7oaVPFR6gn+y+c0FDcmu4gS8DYamnkU0+TO+jU+pdlKei7KOyl7ZbQ6XAPsEXBkWecSaA+0ay1u0cQFyEmTuT1/dlaN1GlOstEjN+RRDYPgjVW1CViX62CVVSAWfNzoPn+EjUQR1vm55ao60Ep6ghw1pV82rRpe9Xr16gH75r/llWOyzcMLwGQvtKRcPOEjRNEXLVYjrJZnK3m4S8zJg7avWIm3DwrzpopkUebHQn8bGgmRXE+xxYU8GdWnZ6x+vcUuslHk1cCp+NfpV9GEiWIrkJnKviiV7wG78TzN0DgR/sTB2FSRqLzUUGtpielrVT4rYqh4zwACzElS7fM6gPZ8ZcjBFB9F4LMEuNteq8da7+PNwf1A4cuk4cVl54TRuSpPPLf6Y5l/ZLf9ZHPWSbj74tDQC2tY3HW7EhegA2hvg5oFpvM9GZ6vJQIFISi+Ce6TdGz6oZntN8ZHemlnOGR58PdepkuOIlgYSK3ZdIyevR6Q+sEsFfAn91gYS54yPeOQx31YLM6fWYgR13AeiUSXSpxYK5nYhzfdZBz+IAW+Em/pavP7GBNk6si/ehoy6f2StmJc9YCaA5nL6772JzhBlAuoO6wPNtsg0sFoykE3w5N2yadC5gZsLysoEy+UzBUy0sNeBrQKiOvsnI5vDLcp7FrYCHNMQzWWrS1wvkuRdwsDSNe5FIkzubp/3iNRsRuSuTrNxH7uzjTwd9Hf38w2pEV/p6y/QPo6O5haflB17r/QFGpQDTYLWkdFSXSYMsMsPG7xSuKqMk3x5EUrwAft02uxr9nx6c7lA6+4YDC3d6VrXXQBgaZsUH/o30mCIpsa4FLjzdeuDZtvzZ5KN4Vo9bZh9D4qqA55vlZiRbTlzTow+TMbIpUV5xj0Z9Rbkh6M/FVy6yWFuTEsssUZLlLrjjNsYb8FPY01gK/nPTxE06XvPbbbiZgVm/nusOmFKI97/E+hlfZ8wLLBW+COUVNu7BORBRKszWfHjiEEaThxOsC2TIkLB4ud6SkWU4cbg2dFSeUE4wyHjNMEK1aE6GBeDjUclob2QDINhcUZeMVUjTF9b1R83VQBQjMKv8V++kXxH+VFgDT99Tgo0i0GUZCPZdxpvQypalLVNTKB9QErhIqvCeI0FXffbcLchRlfnKQUeB4aLhDOw3saCL0P9lT80270xLJVZehcECvmLo5+aMG0qQ0ei/LzJSXKbGeLmkgTHgDsS/g/OkkbjvfK7bdJXcR4FiAAmQz23KughL2iLtgsIAt9YgcXWz0LLXzbeOQgRXdEBIa6D3YMFGYoLMsou+nm0N8izq4WSjEdVuSVqlMr6juo676BHGi4ogPBh93QERqcdnVm+hWzAHUIC2QUi8r3EHFfIZq8f2Eur9YUiNsJF5nT5Y1+BTmJyHF6k4bRG106Bblpgn7g5zxXO/0JyUqFYG72EaZqJNHW4onMTo5lGyVYK1graWHquLUeGMigva5KzTrx6844oitkdE/hvKg3WZWFZ5GwBr7tmRQ1yejGJWxfNT7JWLwhGUK8G4SvogrjJZ3jf8CXSRhNuE9azj3wFA8G+xo3QTXeZNPxWRnZ51SI6uV10XDdn00SB0eEBXfM/PsSTOJlmW3smSS79d4lolWsouu7UED9+SlHMwaNyY4IS2yXwcyeJfwrHvlq+lndPRrRVJD32kJwyr8JX5q0amo9i5Bfy+f9GcjnK7xqMpZ4aGSaOtU/Fc8G7cZwSmnqcPHeIj43iEU7oBKBslvfsSOqJUktw7Xnc3dQJ8GY+ihJfZJCujXMg9MvDvsL5nvEJmwVTxaxrzAKI+tOSIj3+IQMFWrLAF0ZKjg/xEG4bo2P8a7jI3mKiPC4sqaLgY+UOJOjYVk63G0kmtPZyGbFEOVTalVBSUaEIxpaeDi7Pnn5A+Hc3Qj/owQmHYXajHQgOzLnNzlwK1LQnsFts6kTy7kY50K8L9iPMDtqcBXekj28IqPo7z7iCoLbPSsqqNs0cd6rY1z9C+bOajA4TNUdmTBCKP2cRpxPtnrOVMEDM0xVtlVLqwpRSUG5O0/x7sQh11OiGmItgjybt4LMrSeRsPn2IW5wH+7P57GO7KTczJhqSrntYBJj9btBnunRBJFio7P6R0OWXT1MM+VvkK7ENb8eOtVu1JrOp1N1k2gXiVNwGP6p679P1PNvCA3sZjSqpmZJgMEd6JGzxrAAuxvS+uqlgGXErc2lD2wShTeibqqImv7axtn8QKVpV6fbX2h7hJS8DyUAdJ0DHqob9bxsnK5ub8ciaC8ucbfkAtjwqtryBihy6OCxQJsyapqTKjSax40iOMu5ZQnCIfqczJbnhxLC4nfyIZ4cYWslpGrA+xmk0ztzNX8PPLPStvoLQnsBQwWU9/h8S4rwoVNk56BJdzCaYuJZj9MVyZ93anHtvg0Q8sEV9dYgk2xkhMX9qMIPNDb8UzjH5vuJ7Tf16ZBmipfjLg0AbUX7qqUcrLczZfhTVyx5OBY0Cwh/XeszvvWf8qFnxCJCHrrHOrwLjh2ec6bZekBMZRfvRiKwEylDppJ8QucSr9W2A3arhbRUOC7yNPP6nbGNcSr4mFoeiugGP4lBtuVs6tPBgrwBhMrJWEPF0S4bCrlIyzNJ5D7EZoYXdg/LHfZ0iqIFFV1XXauXdNW3Q66kZQEet/KXkn1BVBMSoL9gcx2BDw8zDZjKvZy7F6uO8w3ssg9R+O5JA1aq14Fo8Vsp9hceTEWa0P3cx8OzKUW9ztzDXR3Cg+Kky3fPHfvxctu+Xe0WCN+3yQtznKVOB0ti6MIU2HI0Wazv9fIsWzklXCTsinOPKTAYcMD51Lz7wXO7KZLJQNPQTcMQDDy5DkGKHzJSYar05/8Qj0QzxR8YXUnKlU4HgjlGK3oPh9ckz5C/xY54vwSNLKjKW5ZS2jUA+yQqWmgmQgRQL3e3cZlwH/chanOIpR5s6YeqsQzRF5xu+dI9q/p9jYvvZs41acsxlio4gWzmMJkTV+WeAbsJXsqxMitCC62FdaCFqrZl0rC3qRGpYrlIJ3NNZZkNXnYOq+g/dUEjQO59NEp4E44yKwUZrnwZV/abcT1Mm13Z5/JT+ub8H36hEgLmpgEkwdQcTAia70jPil6chelcCNIh7FsKZ6oBl0ww5YyitVOyUfC7FOPPO4WmEYCJw/bqQTy4WyuVg3YnPqBPg7lQCgLWrBSqhwX1Dj4zH3hH5OP0Mh9q0SG4tBhuamhEYndlKrNGUIiFLnCdj/FZ6BKEqUjxlyOnPj+GTMMtCPQSgbhbpwbCa6wef7OptDbKJWqKwp7D4slq/Aga9v3Nnbjg5c2/Iah82bvslh1hRDbCdkvYensuow2d954w45DWln6dJSgsmhYXzwG4rQvUfQiHpWvJidi+5uSQKoUhksNZGyo6DQSSBA60Co97ieEP6L4OXr8YWqb+t3ywVunaihZdOChtw5WmwZ6AGTmvs9tRotH2o/eIwhFoAOmACH/vHuNphhXRxYSCJuxMg5R6VTNddF7sdQsQaBPfCDSMr9tkyDo1pN4zGk42UERlIJO2nQ968xD5F27lCx7PhxkOM6Xog+vbqPJDwa0Mb6KMghGILrKaoqWdZ8N+epZ3iMO4u0qfgudptquttWBqP6NIzfqy907iq7NFVyyLNtIJstmWyOGlwS6XteNUkACuuOryuF8FEmfRUOOqRNJNnw7iekuNbtN3R30A2dPLK53VZfksNtQVhrzjpx7OYeY7iHl79zVksBSby2/r2g5JXACXguh/8Ik20vCyQ3VW2+KVw6CcaEvAiR8tTx7zqtWTBDo5p9YLvwqoIJzAFJQLytOqW4EtLu8FOVeuE/Gv6Ct1GNykXpzww3usRHAGJlegt7Vg4RRWy7KrP+UrRT127qmmhr94XBWW95YPtmSxDM1nmCfSEc3/wlZZe7UGUuKm5xqSYDEPiUd4apqIjouYAGkTi3F2bCK7XU+XjIowpm2r9S15J38QHMDv7e3KKmuBrJFbHoBWGagns5Q9u+aoZCCP8VgYoanI1L0Da5p8tnzheg+X4NNYCAZHT9wswtVC0dQzG4bpzgJuhWYMAOKNtEdZJAaqMz1OmfTJnT64ub1bwaYmvNDujavk9yi/apTNBnFtbqszAX13RjA4QhZHATWqCFyUXbVSeX2M5RTGtde36NTENc++z2DCAjVEZ6RJOTblN6pTHGNl7CtIj+shUSNunonwDeB7yHUpXoC/+j1EQlR7cLv2cYlbG53iJqUzAMJ3Gf8LnyvvAMS6ZB62+0bKW9YTYjKeiZ1AJq7DL7quKcy2Z+hZu7s1qCOk1rQ6gMtaJVNFian3lHcwDGYC8G1uPjyNwLP7zT/14t3aK5N1cD04CRVUidPnyulk8FbLksgkVecZkR2/SgDTosLDUdYnOsGYh75JC1LWRu+x/W5ZsZqzXa59FNoxJnSI3vk/kGj1wn3RWXECKtEckhKfPI2NpVYJ5jP9xpenAYHbfchySCiSMpuBnj1SIDoY5hIhabXTrZG2KnJ7hEJfDkH7ziQIj98QQLqHo/9qlXdJaYPXNAOB0L52sc10mxwzWKuM83gbv0jU0xyB/7oIW8PfLVw5X1d3jEaDBBNt3QCr9EJ5uSk+kQaF5wK3Yp9Zda//AvTsNbN/ppQbqAd+JNSgsMpamOZ5fvbKYQilMMr1olvVR5kjyDy7FfXPoJdmq5537ADc9ywpv5AGCjzbs5XRHglm8yrgmJ+XTRsgawYjGRi7lYi/VAVpazhu2nv5qFHpAjtg4JPsmHeV+c156fxAC8ltqZGzTg32lWaJOO/1k6aVzlWQtJGG64eI4wZipG6iwQyCcRrhlHv06SiqRiH9yxHwp1EDmgB/sAojwduvc9vUWedMQjgPVAUXa9u7AvWmlJ8C4Dl1tOb6vYB5Bj2NENP9qfZQ8PNjwtT2vcIohnsrTRbs/FUXocrNBcj8WsfU9/SyJo5yv8xwZtl205VAhiQ0ecxpKp/u1dhwW/nV92cg5VzuIe4A74yeWBBI8joiDw9x6D+9XPj4sgqj8PlDx1lJsu4PdaGqJwDiSijvyi4KZ0wAToeZniISjB1f/V/BRgLeN/faXmFBK9UzXxk991zUQzelfhdO0FpoWdeeeGmlnGZOSaSGBQTPVNSMgyqm7q0CYKSHixK1vaBROmNl+RipiuW+Uc2LVlNtrKye7y2CTddHO8dpMFYwh5t/yRUkufq8ezo5kHLjvm77ENF0RdJ4HMG7tvdpAzQP8PHVfP6SW91CRfH+8KfC2iDtaemQ50FfIeqQ9XeqQr/HhtRWUIjW7/oIxoNh8x+BNAlHww/N2fVcVaxXDEeZkHPTz7aqMZ5Lox/8ATIvD+8X0cHDM7I+vFd6OW5MIwChRJQFc3a2q8A1HYZnxfJw7vXAlJuOAyBNwg4tRM+hpyjYLMZwOtbsT4S86LHkdjPz/27/+Iw8PtAAlXsJu/70CKwQ545KQ1UVvNEn6M6gJQ8uBh7HwfVoc4qlXKRo9bkp6AL+uyHBUcfaZcB8ltq/8grFLVIluWzqkVaTqCvORxMwT6m1zgaWiguGuIMEa+Qbi4+vW3DHrn9v8XDFkol1n3RFjS8bnJrD4UwR/LUbXAcpTpH7k+IWULxHA96WRZolRocjtDNHbkBxDu2qbmUdaJMuOSdfzwzjeA6TRLpYjmEJAshucTrME3cc7IKmSzY2YVxBIrGnnloV6nEQTTdHHxGp/+Wa0mYroBGIqKrbPXbwB0CYUU2Qkylz4A8fhkrQDjqQ6Hvhe3T5i1BjcLE3+D6FJBAb2bLDylFesZf0APW3ZhzBdDJRDA3NC1Eo1y2e/uuZwk4JwCYfeAPg88LaZspk4hbNCKLQPg63ye6ZMr9fQ2LzC2BtU7uUHV7CY4obvk+P7RKUV2WzKqNVvYeNSUolRjbyay0jXXoUzzH/J1mYkiJbxL8GDxq6Jrt6Sj90hNnJsXvkkCMhZYGWIMkIpE9wwsu81Gp7nJTXOeHeeciGoppxkNZIBEDm8zU7w6gThaqXGdvYV6X1b8Ga4u93S7jvG1aI5nzDnYBV+nh5K7BTSGb+j6TyX/LXC9lONE7+MXNYlkQeB81bmTkWV1DRsRNqPPfB3btZ/CYZWnOY9ezvmabfzChNuqbssSlaJGdRQJAvOeT54iqz3661HEZsc0lXkcPVQd0Uamzl99euJmPmKSObVwL9ek9zhOcBeO4QRf57ZCo4mYN2oA3ucBceDGJ3Lm54xYnZghhn1nzryjta7eeR2OCHOtsidhETQ46LQNbP31FrpCza119XYSZBjnJpek/89Hw44hiylKRoJDfGuJzE87a13bvxKUK4c5ApLVFzPC7tLakiNXXVUb1ncrqTuB0ORCVEHaEdQsgKBjc01qoMiP1U5jspFoAny50gpmzv8z4GofgXqn4UEtUrEdvLYvJVRXjGLX4S8Pg8FYf6cHUXj3LZ5SoYEJtw9TR3+Ob/rz/Wngw3ChMunniDaYfKc889gyPfmDhXT+jYn3sfZvwFL7UiB7srONzXcsyf860d4eZBwbZiQxDCnebVcVpPQpCIDqUkxaHA7pqxt6fUGeL/wm8z9RAHnNPh0lyjeaEbQkDtfsjZijEp+a6u2tRGfnCsQwT9VGCmjuY78BTDd5XpJkIZsIbxKGkOfmOhfqjr9v5LiIvuxQydhNT4TNE7FiIIxBLxaaHtV1KhhJo7nVJohGbuAyejD9tSpMKjO/8+iVig/OgyLVS8cUTuOm7yytGkqBVmsukujy14VE0DQ/fKUM80eCDNoKWbzaOrban84Bt0WgCncRBGUcIvKPLfNwuziY/8z/W2gqPd+clX9f9mLZejvSe2PqcsVzOZhmm6rAE7FjjSsyG0Tyl/EyS2cdLoFFec4AJoj0l9Xc890UohES9x/jFRUINAhMfZXpy38hA2N8c+9wL8hUN94KRdkKUI8pBl9VhIShhz5LPXxzexpP2MOV4dAiada7PNk7vFRrStVkxdkTEMaMN3nLVRHV6byeH2zDYNuAMZczO4ApT/l0Tv+2eS15HV6/TA1s1/BkTbyB8y8FLu1TivpuA2Ppsa6gseo1VSNDRjlqvhfvyWXTXLJz3OPRbJAnrJ/wvXrjKmsdDiE1TJ4lmclgqhfAcevGtLMjdTyQD8xQC6GO9Jmusr/KtwDY4Tguzg7V9yvY7MusVDFycL+/CRxGKvqjroHKFBXg09A+6d5iBgRhfVXgwe/iVEITOTYAULpStiLFxODYWE0HSdhPDNeWsiQ2CMe+WBU3Mnz4nL8LAnRcKmR0owQw4KoNG8QXqTYFbZ+QqvzdHd7VbLMLXT+cnnO5xFZi5urp6FyNUiaFDqeTJcSXdBF8F9UNuQftIaogaeC5vCM8kYvUL5R21qRdcwpuN+OaAEHbfCW6hOEK6oeDM3G++UwKU69zBPmf8uwc8Iqu61cxwIfZr+jD2XB34mU0hQMMaSzr5FpJwHueLvrl80c1/sa5hiqNzEwy23wHtEkv7wfbT6fF5poN1hI9CAQoraeZXCUAJWWtZm+mZCb7+iHI+SjxNS3F458mEssbluyXLbESDVPsTQPdmJh2VrLhYKWvJU4XwoUTlPFU0MwubduKa89k5+JPRZxag8rWTNNnPZrM6C7JXEG6vHdlmnua2b5XbwaCsB/UzAf/km05wem14Z41uu9/CO/hr96FHc+oJsIlz96Ai/+gHgdUNZ+A2kzy3usLCyczdHd1Xe61VUenJlUagqo+bF1q2Byoh0s6aWcxPXzSTx+BcU38JLjsS40lRhVx7rBamn8gOzU9NPElGQb2PiVWYYWld0mZOa9paqoASnqwGRv8GhCk5kcuNQE/zunjMIldEs8uU97SdrNPc3+gEGSNmIfnWIaZyDktZicXPH+MfPL3tEmxbG6JN8/ibj7PR5DylwwK8hWTIBMBxKJ44TdH+SN5VrW8hlj84ZGDezoGuFUQyzu7W5YlXpM+GuLFyVGaYJHA7zyeiVupgIYbnR4QFBJXhmDq5VMXMUNDnHpusqjRj19y4B8wtb5P1MQnoWTy/CdgUtlTcjJMwR7gIgPGTFlZdBj6LIcCmnljehYM2kqel8Fvpn2T9axMxV2PZXlGAE1PHXokVzRntih3aGuf46k3xPHNNEKpnXLY5V0TfO6h5/urfDyLj0xmYcHFGcjnK9/J9k8GxJ/lU5Pdei77k7FfaoOofwvFHPWT/rPX2mXfojtJ2bP2t9Ny1MignF14yA0bYKadoWuzBDtNtM8qN4MZXdCBOSNpWb9LDNXS9Y0Voatca/YomlEq9bkhs31Uyc0U9l7sS0fs4ug/KZeCB2XcseNRFhM/kpqmwwqNKmIyVGIX3K8pd8D7WwULTXC0niznCfxsc+JI0ylajeiA7OPzzPYROcG4YNQJflurHWeMybjIndiPzkGCoAHcZ2VjFC8/xCHTV3IW1TPBqTtNphSAYvDxqWZSLLj0ld2mvrI67ONi4DOXvnui9li4hcsYI+GZQ5/+m6bZX38qodoEidA06qXka2n65dF9XhCBS+J2U5l7qPPOj69/FxiGsAP631ddcCZbRipQ7zPAjjc1yHw9B+MTF+cWEvULWtWfSVvjRdqSfIa8IC6RaToyVA0RIbn6w2eTNSAi8D/edxp0JLm1A2hiAZHCEAJ0Qz+v3U7PIBIiJ8SmZ8/ghGrll94/64WZUO95Ma0DB/gxje4NJir9a5jBco+u/7lUMdmsSygzAcG8sTzLp/a1vtJTGfGfZ6tKpB1qWckRNfmKV3CL5qTNQinbbvTCOtE0NwAJzoAS60AyWbgSABkPdNuBRgUvdze78L/X3/JyM99t7DcBSL7N6IK5K2We0mVJU8tXr781o0mFSoG0TNltww1L7KLimoIlVV+lc//qLj8jf0q6AiLSYIe8vyW4FzsE03i54aXpGeAqaF6EAtbP/vwAPsWgBDQclKxYNUqCbuoIlyyWe06SdIhvrKCCi5vIo+gk2uWG9uEhsTSuVuX8O00Fi5OdoHGWiUNO9nBCGunp/oEd+Rh8HrP6QNR1s2Osn0h0xdCyPmn+UXZusMcHCHWmUcRYgD/AAe5kDbeYJ7KR82I/f++TM6PFxvw2NZu/aKiS6InISMcZ6XlYMeYUgixjWG+HoPcqTfevKO+nfOchyS5DetEXAcut5/XBkzXIH6T4B3YU2kPHxQpZXA8GQMgkEvb2KFvYvS4B+y69+LBSMSyrZ6/nvwj8YZ7QSFjNLcEL3YrnjO7cQfY9b97azFm+1d5Eazzd7bBPyZ9aweTfhCMWm7DzroylN2+JBfycjsgd8ZtP7dtV06PQQBrA7wYFOpupdOQIqdjBg8Vn7mYLbW4JaSZ6/2RnQ49I6XE+NNtLxoBN9Ue2EG/uY0viquNWaCnSg6T6nqRg34PLV+emw85t+FSqVIf0bhb/ES9juZxpiCJc/NBUdfdC8WBuGR2xA6k/OuHC4/YiOL3sAMSjlBVimBh9LeJ+3LwSVOmwK81WbK/tAPLojqvH1Th1vB+xj2osnsoNu7m0QuHZyvycNqAY2InsY9qK5m8c11Nyr7dROlxUQqxmfAPOBcRnFs0ZslJxGTZE3jC9eGLtPwWoveoW7hQJrlBTspFaxYGihxOikrVTYJfJR1YVZejiok+q0gQpkpHTPwPOvH9V0UUH8YsVs+HxoBvbm3MPc/g9rZlBrvRSLMNPOxCYPI2khGx546K94pcuYWcgpM6fcxtRu0V+81O99g+P6SucKuw8gur1aXt8w65HjvkhJD432o6VSElx72ZXR2Cwiji4otSnvt1+2fcopvc4g7xe5+gCsRP0aTklizs4Vow9SEZAB4r7ifpl82+vcVFqYc2gyrtPOvtJZzZBRJJtijirk0++LOGVZdJcA/XlJXK0YpqX4ydoHt9+579DdvfWNs8o/Xi5czdnBkuxsQRf1NBOFnpbGj2q1jdehojKwNEmS274+tj69jQ3sivZHG8ZFitdxhv/q/1HTMafxgrgkuH33PHifA+gRJGZrsQZ8YTj8YW4/zQ1wwPp7xoiB/jyxx05/gKoeUW2+mf4gxmaL5t3WUE4X/XTfw/StgxdHng1fZQ2CXWPTFAHmqBFojUByAyAzYj+pv+fYiRyfo7hi/nZ5NwM8BcTpxG452q871xkiAKwR++/HdUZb3CbCBlEfgfHf3kwPcW7ArNy99IUQfsv1zHlVnLtPO5cb+5aL8fYNDmTMBaya9xShWypUbeO8rcjV8unrMWyG8YJ2A+nqVD+KQLE8LRr6wMNRPjcVVM7HZHRmmJAdkb751qNAcCOtT3lRV3W3D3LZFM5IemaASPzWQFyMNzfrTa4JmVKyLXjI1zg/QJCWhw4K+jf3uwGGy424ynJu0br/NwnGM0lPg9AUrFG5Cr8+m2AA5gSyPTcOYldW6x92vgGF8jDunU4VHkMTy1vBmpurYAHC3TfrOsiIxJDMgRUEqdtT6780x0aPH9cZOnUuVEsXdQWuN/Nbm26s41EbCeOaizMEXEgA0TyfPvPqEQR44K1EZ3/n2Z/9ZHJSNkhYC/c9JdwyfFwoevipFmwLyrFlbwfw23QzttJH4dJ2LKXzdm/6onLqpYhuRRCzveSykta5Hxa9dtJP797w/1+EbOujE1HtJchi2UqsDCbDg5+SYZePANNToTgpUxYp8/j4kWuEXdf6JXecoH/ynfiuXVc6WCO0NsB3PIRuPz6oE1tr5S8xVE7C7KaH1JT3TfDVdtboNSAV/Kqk94jpQpkZ0lIjdMuaMBQBYAT2eARqGSrgmAf3TrUvPYNjPAjWdTtMtOlKtPsYvz8yBsjSrUhaNXPBQjw+R+2HDycsib8+slRMCN7LOHbnKkV7bm/Aqzbhgjs4vvH3AE6YPNx3dGSu0x1ue8HvBd+4XDVkbxDnaef8t4iSm/7RBaTfSDFnoLhv2OsCjosFwuS5NFHhiJCmoYPJxPK9k/HXs/jdmx7WhG+JPJEQQ0/mcRB9oCFYePMoh2VPtgvia7suJ4/tXXuQsUMPjIc0GTJV/bL2niu+b/4rjf09HDOA/y8NMoep/mzFkMjBLYm2tgmjKLtsKg6ELBiNmniGhzKPj90a04p2wQ5jHL97XlXMQ2ztXBUY6aTCc84EbYQKlf3LWQ3fOSysjdbRP1UUrQaBjUD6IF434HHBqGDSNXNbEpgdAQRmTNszE69a81ypBq/FwQYTBLt5wf9OzrYK5WJXqWLXRHiszuV3Ewb7H9i9QrCLePIrAQCwkne8GHT/gIMUyfFurmYY9VpkoxyRAmawf5vBHQB3/J3wWUY3njr0+WeeLgVVZKeQonJmaH30kWqOGNesrUs7gCOJzZWbOYUn8PIlvnKPGPS3A26EJCBPYN2LXJibXOiM8pfYJHdJpXcSkxhbDsn/bnJjV0gmI3ih/0ovUE3VezgfnuQ3+0KfAhDT9XdCl0UiWvo3AB/hwca2nVkOjav3ffQC0JqfbkcIm26gabHIekieXdzB2H6hIXGZbnq8+YKx2Vv853y05jT5qBh+9TIb+FtpJLDCNgOrxPfxcDd/hhbjcd2p2uaowDYJIYQ7u7z4/BGkr39gvJb6TyotIX6irbqZP0zgZTON8920yoHYbZbrEnZvboLvOoAW2zxvdPs+6hG9nnf8aw</EncodedData>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="T_DoW" Class="Standard" Revision="1.0" RevisionExtension="Example" Vendor="Rockwell Automation" EditedDate="2021-08-30T21:46:32.619Z" SoftwareRevision="v32.02" EncryptionConfig="9">
<CustomProperties>
<Provider ID="ACM" Ext="0">
<Header xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" Maj="3" Min="0" OExt="-1" UExt="1"><Libs><LibHdr CatalogNumber="T_DoW" Guid="42C2B0F2-BDF0-4C60-B716-E06D8B1E6E3D" /><LibHdr CatalogNumber="T_Ttos" Guid="57AAC6D7-0DC8-4E91-9A7D-EF9C42D604DE" /></Libs></Header>
</Provider>
<Provider ID="ACM" Ext="1">
<Data xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" Maj="3" Min="0" OExt="-1"><Val><![CDATA[<DecoratedData xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" MajorRev="1" MinorRev="0" CRC="ToDo">
  <Private xsi:type="AoiPrivateData" Guid="42C2B0F2-BDF0-4C60-B716-E06D8B1E6E3D" ContentType="Routine">
    <Attrib />
    <Subs />
  </Private>
  <Private xsi:type="AoiPrivateData" Guid="57AAC6D7-0DC8-4E91-9A7D-EF9C42D604DE" ContentType="Routine">
    <Attrib />
    <Subs />
  </Private>
</DecoratedData>]]></Val></Data>
</Provider>
</CustomProperties>
<Description>
<![CDATA[Day of the Week]]>
</Description>
<RevisionNote>
<![CDATA[Release for V17 CD as Date/Time Examples]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[T_DoW : Day of the Week

This instruction takes a given Date/Time, and, for the Date part, returns the Day of the Week
  (0=Sun, 1=Mon, 2=Tue, 3=Wed, 4=Thu, 5=Fri, 6=Sat)

If the given Date is INVALID, a flag is set (but the calculated Day of the Week is returned anyway...)

NOTE:  The Time part of Input Parameter DT (hours, minutes, seconds, microseconds) is ignored.

NOTE:  This instruction does NOT switch to Julian dates for dates before 1582 (or 1753 or whenever your place of interest switched to the Gregorian Calendar (see Wikipedia on Gregorian Calendar for details)!  This instruction assumes the Gregorian Calendar extends  (at least 5.8 million years) either side of !  It DOES handle the Gregorian 4 / 100 / 400 year rules, so Feb. 29, 2000 is a valid date, but Feb. 29, 2100 is not.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Ref_DT" TagType="Base" DataType="DateTime" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Date/Time input]]>
</Description>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Returned Day of the Week (0=Sun, 1=Mon,... 6=Sat)]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InvDate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Cannot compute Day of Week because Date is INVALID]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<Dependencies>
<Dependency Type="DataType" Name="DateTime"/>
<Dependency Type="AddOnInstructionDefinition" Name="T_Valid"/>
</Dependencies>
AAl1//XUdSKOC1IVzaMaThnxTlUghNINLwB0G6JXnIIfosUMHQ7b3CAxpN8ZLAPBemy8lDGyhDuIwBrtXSP5zuBlLqeei2pTvlqnavv3J/g9n6Atp/XvHVTm4y5g2dy9MSRRIwsaPomYubUyfB1YqpjUr1dFuPPK3NOwTYzJ+Ms81q3RYMSvNyilkTULalJSfdFmpeoV85vdcrCn4piSX6OdZCbYvim8oB/AjM/UyZC41LrjUm3A8aQ2oQjngKNl5Pb6+qESZ44ZZiEJHOxHJ+IoIxb1C9oHdqvw34OLYNn3E++WLOp6UBDsCuFr/lKF2Ae06AlevHbK6KjxSsGMwMMMVefFmHf05o2sqlWO5D0xtOfpki+WK8OYR3tbk1USH1E9QW6dGeZqqwgEIwzJ1dFwh/hIHBx0kKom0M58zHgU4xqo3KnpD32mlfsm1fljsnKHs2onI06IlA0VSKFIh+1oWYJHdXl/cmAAuo9o4beKowllGdFrlj8hpDc7feTDeMxbtkvb8EiyonLpz74n6mTYc+cUSdjnPBf3exSSJyPiDo5lb7EPvk1ogvK8PXENsEG5UO3caoEx01kJpwBGYljt/cgmhlnz1UrjvH1dbgO/b6bn/ISo42wR7sREdNfP4mkLcKnhNLgeiANtTcNXUZe94JfQ3347XsxMzD//8On8imRU4Oe3wdprA+tm/Rr5+kAN4J41WZV5s8Kmt7+vYLIsEZRXD9R0ahi3WX3QgUum3d1o7VmKR0TOuJ1fNOOIyaG5tDZRLaQCs3Jo9v7F2z14vPQBhJwDY4LeHfvof0M5SvQua6Bh8+vXaeHW6HXtUDIS1Dcisv6c9fpN8d3NOxWtzMdEilZWVJk2PJ7fpMNO2luXKi1eorGZYWnrRtMhhQXqpHF5o7PCzPKvM3oMUBT9CkhcZYY9JDnN3yCQrw+n/41xNoCe0M8ife/B8iXvkEDZJH13+GF2EK380O4JfM0AZzc3L2Qi1y6R59iQnEMBYOz996zkRUaCxdNCdzoDbcN9E1aGlCzOgAQSUSKh6d2orUSz/VXIR5j/9+w8oNwKQe6zKUDA0c5k76nUqks7SeJAzuMcsgQWY8iWUoAHtblnZXZsNx+garhqfXwytmrb00URZfRk0QsnZK9vjYB9wzZzpgQ3rIVi7sRAv9TGJ1X2S0i8D0EGbAlBdvn5Ihx529lSNuk3ipZZc9cguyBOuRNivTqNlqhPcBl4G6c4eVx9LLZr6kxWCic5dn+kuaYSu5cqAJqNduZk6sv3mfXGo7+8eUdIG7tYDOzrhJwFbl5V4ZiWmMaFYCyr+uIRumAVHmPRDphOlA1aHyALXbWHAQoX2Is094aTwyK5RzEhqvQwWcdzmKXAIiRTrGJk+zLG0ZHBKu3XekTNBNoznMPPrWl1wUOPBQrQR5L32Yf0yTBD6OJGlWO7jsBxK8KyiPIRXyr0TxaFdv93r1rBQ8TiViDkWY1lrFyZrwMjFiGGPL8rWcgQAnRwP91CG3vkCUuunDPyQouZaNfDhSM6XsAE1WwRCKaZe/1l2RzMTfs9bVFNaSlsHnG8rrhwENAJL1Rlf29Osd9219vhxKK8K5ImvdBD3NQWvATThDNIzaqBe8jEtD8Bftnz1oHFBx0h0L+UeD1M5B5EAyh01lgoxeDiwuvgS96l8d0yrhmhp0aznSnufc+j/3UC2qMVk6MnbHxPR9eT4lEINS7ym+Y8G6v/3L23Pz93LwIcMesb4qt7Lo8Yk6Ozhtyf46CJ7Wugu7tHKNyHsvdVCuhshu/ZNvibMuQxOUzvqYLLzXm1H1mGI7dvUowRGOy/BdjvEF9YzS7m20FiLFMzhyCkaRyegWqf2MtPRYff42VdFAV1hj2oU1tMH2fjkd2SRql+BsHIHtpNoeiasUdjajK827MZCdnewIMbMgRGjLkqfBMO+kOjXIZMQMofZAAwqPt2dfqQLymfaAKI/WZz5VIYAtSPF7izRhD5CvP1Cl9aA+9JK+8LUF6zPVDn+iLuX7x4NtSi7832rsYBH6EU43vLT1uTfBNRDIVNU6KCb+Bfjh4SmVc0kQD3a4KL3vQehjzZBUk8/GqZhRkmEYGN9sOLFB3EHq3WsGd/hLhfvGvZT1tdSfKERZoXzOU2TI526nb1Fmfh78NQu10FUwfzQ8yMpCh6y8MUYj/Zo3BTIp18/QWvH6XmVHrbVjFiSQgQXEKxHtVK7bufHmFoKIussY6N2BpypMJ4r1iGdi1MJQws9cZ4971xw9sV5WWPYt67k3bcuXyqFmw1RyK+8I5MX1M1SNzVhf61HwGy+ef5HSioKdvD0NfD8t02WxLer2wsgSM3/97l9cTDMN4YVv5VUfseAA4t/aLvuG77ttTXXrdvTOTW4YkHsE/EcdfeoeotMakakXhVQiJ0TYVw0gXMrCFKidqtPlY5v0YAYR4P5Zog7j/OczZRsmkKUgUwCnDFTaqP5SHwjEUyaOCvWqtIDoVA6Q6itdUQC9818qt6QjpwkiXFZ5S6bCAab4dyKqTpZnKMWLE+g9KjO2wRXrxnQUauDgkg+csxrD2PIpfrXn8x1TUgxCN2NZbKxotT3fnsTLVxUSnUbOmqK5jlGXBrzwrOzoZljQ7IkW/T7kRbcFIzKH5fF4Rx0rGqIGN7X5SMtH/jKd3nEdcBN1N1q2SmPnWoT5J/GvL4oA2po9d7za9R8HRvfk8fjZXvelLVFuVjnlcHi0B7+QWpryEHmc2LcA+62HJzfTHSdbXeoOxTZeXRHP4jrh28c/TkT1p0b40Ma63vKlMrzQvLzn0pJnjz4EQYyPtyA2aAJTVTH58Pu3nSsNnXgiHV+2gJWhaBkXL1Cfh6L6cAybL/SfbkXvjmLWrRlUfSbsXK3a2Ktkw5YdoRWrfX5IAW0LlEDyBZ+/+8/+Ur5VD100pwo93XqKugIpivF7Afe0cr7AsiB3wX02kEYbsJ7Y3C02RubH7vQgN1MY2NZB8R9iieSeqQzYCTxcXMfa1WKAT7zlZeTyLeAso22MhvLNv8ak6mvkiln75VnIIKaGN4rnY586El47Le3g6Px0aqSU2/PjkA+nPZT5o8EeD/8qsCrxrHo61gcimSnSr7FIHAPHrI9WTjigDHao+fmoL3LWqG//AcVq9VDZeq3fbEE451ncTr/rZF9hh+F8/DQdgy3oyvvS8V7qv5V115U94sRel+lsPLmSfJOwERQGElogrgwUQ6NKzYQlrumJS2M685i0qFwPpC4pO5rJK8S+AfoEy4LbwoDRUFw6BdrymTP+TvAjMRKsykgkbTo3nnSxtpeTvDbkbC+fUp4FyuHPw04VTPE+IymAeWRvDNsVYSRhhDI1WTvz/CLRy89HWLSlgw3oo0aGpBqJRiqdlJmX/Evaeswkzn0JaAS2tk/1CYBIKZD4UvPZzt2u/QAP7Sfs/wBEy6Z4Z71grneTW2D0CMTUZ1eRMAQQDA3upp0UejAA+6m82lbaZr69F7DZDZgsQX32UopY1PGtn25Au/kcTuU2QnwDo7Wc2IMi4Z94gi4lJe88Apk6Vitn8b9POGWxvmEnIGmgf3m9EqtNGidFSwuUrQ4NpZoqDF+DUgbo7cdAVA310dJem7UB2EqGwEli+ohWnHtBpin/DUyEef1mAKHyGqjTdX3B+BHPkwhM/ecih53HYuEw2uz1enPe93pYgDx0o7VcBFnLAr4TkRAmYAwm8pydlr/481H35TvR8HRcPzJcXQLFUXp1r53JxDH503WzL9o8zUyaPgIP16AUtXF1d9fgweiQ2QZu+XCTkCGfwXNN3Wi1nEhhpO7lWZxczk29JtQaNuFW6cTpFTli96WiU9GDIs0gQDIceu4GvF9Ih2ftxvtMvkqfyL3qd0gsdSpDuOK0/2TAlYE1LCwkfBKWpTTrHvgpzaW4vScYzqE5OegllsffnxaUFV16yOrX30kHWIVgfBkjRGybCe1dwr1Fp2na6U6oR24ubzYlg6qETOjmHa9C/m0TuNHAhcuX9p7aPAO3Qnrt8IL0OWLOHC12DLjjSISdNYC17yUH4LGstn2t6L2VUoMoL7elrhiB11s8goC0k2P/eiN4hgdfidoMS4dwob76M3Z0DNUYea3aRz1ydPdrobqRrf7gZyTPaKNf+z6e7cGmjyDyQklgS4v06SxHYBFSDuKKh4BChSv6zeUwB0b5A3G/4m/u8xloRMjLtGwK3/0Dd+0yare/pSYHBLSrR9zpxWgPHyOLA7Jl7dxTk84ki7zX7nv+s8+XT54jDb7ZMYyi1bV4X0CAABUO4cm/iQz7f/Ir162/PW2JihFKVPEEIru0pQkc68iq1ZRT/GMjZBI7t7NGfN46R50A9mc/kZiJvyKIasAFMxWeRIRJN2xMF7n5mVWIlYjgtC0VmN0+E6rmY9j4koHWjVQkf3zUFBWS375wxTaxkXZ5AcatMXUVbkGC31iZ72tzHx9rQkPFyxHeHOags/WilRRnHa3tpgv0IRBBy6N+hGfCKnnmdprs7T0kGUuDjKEDvoDniZldwnv+JE/64+V1IIl89QNM+Kqp3/UCTC37g+0sgvnLUM8r0+g6ET8rNC448qtBfhdogY6Mq8rz9OIybePqAqPuH6AT9kqD3nrA+FVtLV0VMez+0inSFzabRjzWvWKCi3ZOqhQWL0RDN2MTTmYWjBMG6g+s9pvlbCyAmzug62798IFrLhHARL2j1JcZhDw7QPO/GMLLiOHQM4MO102bfRFffJSkHqkUo9cSf5FVwR/XQbfFIAxdwqHEDjR5NlzBwzzRpGQH23eqbPdCxSTiewpTJLaKplBINiehJqpuXyemKTEC0CKWR0PSCV9e8xwKHK0/wDlmE4hX2UeDCcmq2EuSHJ4z6l9sDjX7wq1/OXaBOgvCAP/43H1y/Mjdj47QM/tpBpQ6GtgWVTDNCYph/fp1bNSMqXIirLEFEIGKp+zZYK77PbxYJcKpyUbdykBwPorppNJA3gG1bUxvt8gsik1P16xp1gZRt0VlcRM95s/gulR/dBMtWER2RugHNU790mAMRGykQLehL0yOUQn0AEmFOh2yq9wO/pzN8s0bhlYNnr8QYEfDSnxaQz5tIrAM+ziVTPWfdVUvaSuY+Q98dMsEomE9bsYN1SFL3Zt1cYIzzLKn6/BuWTD+hQ7imkLC450lE0JWKwqKB1MeOSWmI305KpE9TwL1sHayPRObYGdTaFwdd8yLS45iOqtAkyCPo7V3CC3zGFzwxF36SpmgZvZDFmL+PEZ8G40oVSbdnZd+EDyAtrQKhB2UdZg227vfIw/xIUftWHXbcHz6JoI6jiBlPVWNOVNpU9QnAeG9S4pMKuqEqdKof1XukeFA/nStlSQFI3v5lyrHotr0oLajFyWb1Jon8Wy7c2ODcISbxq80kQS5080Odgr0i/tfyMZJe763WwopwGVv2QeUi4Y5T0mD8OAqDGyPF4A4mNfexue3JWd9LleSeONFW+fg+1qrrlKYx6QfM1ZHG45RSmJ773O4OvRqJUBWVAQH0TmtE17+m9Rrrv29VhL2YMpOsOszYSxXU4uaD0MzJLe33Gz/8BpzYhNBd7cz2RjnB6Sm3VowKXkpO1CKBexp6xtLLrXRmYFgyum8wmtXL/FqZcwyAg2Mhy6smgAly4g2xCh33FabXPTv6kch7ABx8vA26ykt6XHHCVqPOR32Y7CsCvxH5zvPrpIXK/Q4hjpQyyYaF+rxTY0bsQa0M+wpmdbtZi4Lc+I+kjjgG5hp1XF/mO3PhxYGpeR4E5nDw1Xp5jEKuzqwqy3KfqOx5ZDC8e5f+MuGGXVwZyUh1Aw6OVwfv4rxIe77LOKnSzLr0iuy5omcS/tmf2R92cYk4o18svMKTm3cf2kakVLq036DVv0ytK/Zf2LuVlGApt4wdc/3mI+kyJm5DA3Zc/4to14mWevVajQIi69uKQYPLJI1tPAixih9VrRrDgoERx0ZOiroiwEodbImXHfp2LfBuFGcjaaXogY7c1Poz119KLoWte77lYMMMEwU6ZLfbKIFBlHZXlC9b5j/r/9d/8X44+c6Io8b4xD0Dbe9XZeNLDEJisW3R6WUazWUFsOgmQ9TWchDMGX3qdV0lwHh3M0t7o2Me7nX3U4cg96bGi6997SxnBydQlGDfzBceTQVfXSt9WIyB/Own24DXPMQuuWmv2fi3YK5oZRmvIgE5f3TEC27AlzWj5+CqLxEkFMFiZarIEeHWCSYJnVDR8VuuBLWVQazE0/WaExlkk64SsvbyDnU0jpYDGv2v2lfF3Z1UXXjse/8+0XUivUpLigQwhzw2Q4CbYp9ckDCAdAi3ibx6IglpTXxZ3JwFIMUJUHJY8V7f2lzc0LnsQethrxmKycr+P65OlC618j+OeW0lJWun7RuRKcrctl2X6X5d4gT7cHTggYbvSoBxYr++ksdRMZd28wSqxTnwCrG1bJbJlD8nbYXClDcCy2UFKjQhnbrcYlkI3hES1JjwKSQgqhF6UFuJ1y/V2jWaVb2QI5mXF+LtQm0z4QLqu8WjZvL+DUxWVV7LjIQSO8dNDZqIsVXG09UmPZ5yw4d8vNfBRWpiEaY106trZbQkA+FUOHyMhQPfNd5qKdQSNJcKXbWNvzlW5lj07pKiHherJxpil0+78xnUQoPPAm5aJ7RqNoAO1l+LglcPLErlPw5JdJ4MV/UiderfkNSYtHpLdRaHgwkkv80vn8Yn3LgUvpA5Jwj1aM0V89Q9WVRdMnggCuHqjxMbjFi5kowOQx1VOVodj5l/9Jz3nbulrnjTIjuoAZs/RkI+rsxGjqQHZXgB+mMv1a3el5DJSh4itLdE91S3NST7ssBCz2daeyh84qa+M8Lsic0rxu4uECSYl0mGlF6aNLEfSAKPckhYC//008Drv4ZTndu5o525SGaM3Giag5CP0tzHmbzoC54hrFgGPm70uk/JZ43PbW1MaqOtNka6BOOS5VXxq91FDuFIo+vkiF32gfmkWpcupFXrtVUX7ExjhAMEeiFhqc2bTpUNPoSaSTdH/Z3v1PG8t9yOXPFfxR2ZQDVNHFsN8Z9WBlfPcDktszI8WlpvzsunXj4YR257mZtFrGxh3yTrIIgdntjna3jvH7iIl+iIcFmdb/ZcOrnlkw8TOgcuf2WvqF2dT3wZy3OxHGJVr8QgCQImDiW49ARLpZyQBFAUGM+WbPr17HWhvi+yuqa7BwXW3tep7WXiU0stKaG4TArQj52R5oIfyzexUg9g12msZCX55ELLpURhPWc0+7sdwVd5c7OHRCMmZO36X51ZsNnVYlZUG+vJotLfi1cl69ZsYyRW+vNQUyN0Rqlph1XMhiUxModHuv5aM7yDuFjmtXfW2sIscb0Svl4l0u4UBsRe1e/SmzuiXhL/6bVSXNyn89OPXRZQiODByA6yNrM+AH5aIazRJn7VJH9vo5GGMojwnoNySC9Y3LNy/umNM7jLw9thgMcHsEDf45Jamp+DmMkkVz846nX3bP+TTBeZDuimwJjGC/fk+fIU7+cztmjDje26mPNixkrn/c0JrDGJtnS9/KTeSqP911iw39CcvBwVrv4J/PRZOUSPzZPCAtpkn+QjqoLYrARf7KcxsJjq4c+1QIOlJo3jFQQMjrDg62B+b69IkrlIwk6H8zyhib5PmjSnKHOmBOwd0kLCPDelBot/xheBFqy9D9DdnJGcMsJ7u8eRtBAPoZYPyh0tOT8zjg4sUBMTDqyRDIFmEsc3MF1SohvaqszGzg3kHk/v/sT1nNntVfzUnsfpJD9LWDAz/nV5jOQoGLtyQws84W831IcIXzytEDs5ZW4Iu0NpmeNQ5p5j6jtFmGNN3JxIfBdMNYUjgyc7MqYPX7qcB9XPAzO6YgHhR1WU4Ys5T+4vK6c1QnxZobFdB3NiWWx6Hww9/q+VOQG2cvjdn9m1V5kzWrrpLhxrB9b1xYVs+KRYQgUxdFza9m9C+IkH/l6in6ctrNMQ1r3+P2cSJgGLkjb2H9DZMSXAYG1sR4t2kE8A0RMUYYk4SpU3a7R+p8S9PB7Lbz0xx3ub8ZdHGlxfF2cQtacUKKoxvcliHislcc6s1xVMW5DBl0klu44djceEC3UD8+weHMVMgG89UGh180r0JcdlTQWX6ExlULU+PqXX6ILxIxJlzbpnxXSATC28tmFQzhhDmwdrcBzxx2+wHalFjzceDE9tixWpRI5wf0prTSgyBf+pJH3uiAFTi0JGT649a2Ga80xaZuEnchOSypoP0dyQkRG1CzZX1uZqgOjxgR7CKLtMJqgYuJrFmGzFE+Tr2lslucJ3XHmiiEX6jtx7TQo2h1aDOOp3hd8j76kjWkuqU6njs7Eg9hyd0vh0wTR2SKVKgmXJbODhKMdF97RSUttIemOQmvBODy6VPXX3g0cnMxr5UoDjc05RzdSfRsH53MyDP1hhRSzdTMoHw7GKgW0fViRurbqjENzgFW1IjrmDflIuYHkmXMDHaYHutnNLZJBKBCfiFzTFQaOUeie8vMtGJsMaT2TDmrTK/rH/Rass3K6KbsnW99RCds+5/HVIrBei4ivOtIVJ8xOfs9IulfS1CoHgxjy0Y4MmdIVMy96VwzxfkO9QY1Hi2/mDKcBwh5G0WKMABfr83V2euRDdZBPV+PkAY6ue+jjGF46ZpPV1tGgC8NJXjqJDDCAlquptr8r3grZqbhwXRoVzuS14Z+SHP9ysM8PHH9wOWug+C2pf/wlNd7FcTrNWKSE7Jus9llpXx44Zc88AP0EIx5xZbOqW7uea4nQoo7g8cJ5mJT2BMWZZIhRqz18/vxiVeRkakSaK3P2VOgEfmkL8GOQei7h373nddJEg1btWVo7FhF0fWM/lvODI3Q3fVTp5PzJsF5UycXQ45FF+lzhoK+zn+PwZBOLO6XImVKyw5tbITlP90uBs0y+B60BvoQIyJk0gVjQFfkPEZb8K9nxStgg4jNd9WGljJqtICTyUbJ92UsKko/Bm8gGjrf69O0GnWHYYA0PxmI1b90Imj0cIHAaGeaWHPtrh1OQYmznt8fHg9MNgNCwo25lcuzsMEWAUV5SpewxdnojCy5zkRbambSSmmAD0qC+gND5iUYFq8WVRQcc3Yb1ElzAZ2waTZZJSq7eJV5Biw7NGSAgxxdygmoETC5+Ra7GoveWbQNaaHBFFcIjpPoxVi5gQCk5eY7j+rmS4IGbGXKaQ9p5G8ticfhhBP0X6RvnstabpIIJjpUaZEnLyp8+WgJ9Tr/NXgfI5FAHrbyjlrtZHkO+cY4xQDmR5lyujFEETqy7kR3sAa3cjTMh14I+gJOZS9z8uhZVKyj8n18kYp1k9SM/lBmT3ZxLpyN9frJ4/6abA+JoUD3B0Y/ohKHbch1R5tqVimMCn9+o804xkxVozntn/16T6NbvwcsO3gqTfKPUFtwSuX7/rDr/HIaC93rPRI3XWy2Eph1X8GPnA9JuJNvTsac3Ch3VNbhOsvcSM8svHJzhZ9kyWwT55LFUFLcMmvTMtjEB2FxSp/C+uYVvnRxvvxUsCAVonPVY5i1ZpuM/tnp7/FpCP9b+6TCpoaiIISm7p9yPyd7hr/Iiofx35GkkCJR9IVtVCq9nlBr4lBFgj3iJrBOPHiE8GLp/x/OSELLPcPK/QtEgMsDllzv07sniUtRHExdv6/b/qZlQqhWWsdSIKU3coB2n6e5k+mhrn1L4tKmSpbn1mkVMr0xZiMNnaHDP6221B60xOmYAHTuzDgFGJDjs+sb6s/hKX2L7hs/8TDbWJJ1gPKImDPDPy6i/ZVdTUyBhUpDWVVQ1HR7cx+BMng3CealPEGzmK1Sr+5rw2jCg3zEzZKRXKQblRNDjnKl+/3lvXc7OzNPkFZbgs8r6FfPhW1ji3C1quOCluKskpOqpWicgxPJ4q9oosgEygitpfCsbBHoSkxBK27skBuw+FF8wjWRGSnhrhtzVz5t9TaWkJj1Mq8/YxUB/ITJ1fZEqmi4hUz/8DZVvUoeQNGeXgpGZYmhfFY3b5eI6um0qHXNp5b/JyXXDyereKCFirt7SD+tw3x2VQMCub0TaFfcGT/BdEBm2psHqZHCjtg2ercF/UQzpSe8fZJu7ig6qg0jyaU7izxJIObsUlCKVatLyFpcgoMYg9ccbNAKByQEFCifqooYiODS6dTmKE5c6xCl/viK11fdb5haBW/xTkJ35+GHWtS9jIuBIZt7pJaOJfv3/iazBvmksZAZY9KTCV5k+K4E8wAWvNH3W2GiNBJ6k4nyIm9imw/ohODNxcNoXl70wlJP9akWM08DFDGkaVCCqttHjprNTXgXqgwAUBRZ3Jq5KhBdgOmHgibgP+Ht1RSyWjeQs/ss1irMvqYUm33w3N5ztGKWOs0spRPFBYGALgFKybqCxhMDkfpuHJ5NYgJ0yXyETrvHxLruvjGtBKk+SUgq/Hf6ZvujFMp4oUw0sKO2S/680T8HUiLPbZlqyW5nX4F3u3whGbE1ADPAbWaAW2680ShKSg14d7/UY4NtDuGzDl+xm5/D3V1JMZnQWY3jKdkoio+RyT3o8P/VY2khiZyKju4yrR6OSWrxCOuNIn842n9L9+rQFoPz59I+P3o8pzM08s/u9bgL7J5uVIfYOc+74+URYnNsVuloGDptrxeQ4xTM8QrJb+MpRw1R/oeD6iXOWehT4haoQLLd6l1S2Iet3v8fJ75yKTKhbfoclXtZXQd98VHMIWgDUPrhcJXIODFyZ1h4VhCf7ofk0Ft/IC28bb3fA0YbiW04g59Yxk3f20pDTpl09+C4BXsezekpnvIlCNBTnJ2UKQE5ueXVvlTQ73c/Z/lqt9J09qokd235uRmHOGMNgpY8spJizC1XuIRNu6t2DI4kfqyTQkrJuf2u3lSR+gKP6IOCZGmb5mTZrHVbo7QUqlWCr/lLKLurYbQQGy3za/YkfgH1WyZu4Ym/AvA0KjqgunJZKRCV5rDeMPF2rcsAMKynBX/u8r1Cn7CPouIQIj6uuKnhJEY10sxtoMgGBNgGuarBPWVTtGpkM60VhwWY2d0l+q2RevAGQo9mdgyao2kaAUgmxBFWIToYyBreLm85kX54q3j2ShfPL14Sr1Qll6O/HarsPFFw/ldpKiKdP3eDF4lC9gqot2P4RAs8p+QTtYlMX0cWW2WCC5nYdcQa/h6FI2P31dEatScVb0DYiYYfDAzo5vWF7z8o90oFslMGpFme//FauksFxE8kktJQISjvAKqB44B2qkCKrslf60+BMhKevgXbzE3OPG/sXfQ1UwKOriP6uNZG2fb/B3Gjz54R3/w8LXvKuN92MjJ7CF9tARnjOX9TD+jO0nr8YxcAMwtm0Vx3RERWmyMByZpbxYP9b8vdzwNL8EBSbaFVPO/Kb6j0hz36Ld8Wv+XuT7FCgeSo5LbRAOk0z1YKDQDdNWln2ZMgfJJq/Q6tSa2Q5CMfMA+jXg+ZEXU25qPJAVFCjkhAXccu6QaRpJ3bw9wDUtfDnRHVQbjhwYNinqEzTIkGS0p9w6m1FJ/m/siUYp6f+OeuquwFe91XtI762alqiZHoFKQ74Lx9F3XAn4rp1isexaxLZUr3hEirG+9Ng7w65GR2/IxcYsSz+JGlP5rmeOzbNng2ZKLkXhty7cGnOTjwP42XlvkvMe+bSjJ/yqDRGpIqH7jCP1fm8U6357uK6DOMPDfoHYfMWzXIoeaO4JuQPRZfYLORcLKwgcOvKfZvTUIlmEf9UXJIV2vpehxmO6Qhyw7p5NxhhBuplqFc45mwpzqXZsuVY30PFCbUGhoAmQ/02vCLo2Mm7y8uMfEHyGjXBMoZZliE51Z57+fezI8/ypX/2nU0r1H4Qg8E7mHAGO6o4n/2lPxZzh9Rt9H3kDj18dimkxASNm72BVa3VUoebtdyHct9+UDOXM9g4203/BAQPVTfednrQh7+EToq4/XN0iDwsOGI98aq+oPxwKTC47kvC1E9AdHmmjbBTGmd/JykEyVW5yNVP2ggk0</EncodedData>
<EncodedData EncodedType="AddOnInstructionDefinition" Name="T_TtoS" Class="Standard" Revision="1.0" RevisionExtension="Example" Vendor="Rockwell Automation" EditedDate="2021-08-30T21:46:32.751Z" SoftwareRevision="v32.02" EncryptionConfig="9">
<CustomProperties>
<Provider ID="ACM" Ext="0">
<Header xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" Maj="3" Min="0" OExt="-1" UExt="1"><Libs><LibHdr CatalogNumber="T_Ttos" Guid="57AAC6D7-0DC8-4E91-9A7D-EF9C42D604DE" /></Libs></Header>
</Provider>
<Provider ID="ACM" Ext="1">
<Data xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" Maj="3" Min="0" OExt="-1"><Val><![CDATA[<DecoratedData xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" MajorRev="1" MinorRev="0" CRC="ToDo">
  <Private xsi:type="AoiPrivateData" Guid="57AAC6D7-0DC8-4E91-9A7D-EF9C42D604DE" ContentType="Routine">
    <Attrib />
    <Subs />
  </Private>
</DecoratedData>]]></Val></Data>
</Provider>
</CustomProperties>
<Description>
<![CDATA[Date/Time to String]]>
</Description>
<RevisionNote>
<![CDATA[Release for V17 CD as Date/Time Examples]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[This instruction takes the given date and formats it as a human-readable STRING.

For example, for the Date/Time:
   2008  12  31  23  59  59  999999
the return STRING will be (based on configuration):
   Wednesady, December 31, 2008  11:59:59.999999 p.m.

Options are provided for:
   * 24- or 12-hour time format (with a.m. or p.m. indicator on the 12-hour format)
   * displaying or not displaying microseconds
   * displaying or not displaying seconds
   * displaying or not displaying the Day of the Week
   * displaying day first (31 July) or month first (July 31)
   * displaying date in an ISO-format (YYYY-MM-DD)

This instruction checks for a valid (Gregorian) Date and Time and returns  and/or  as appropriate in the output STRING.  Valid dates/times are:
  *  0 <= Microseconds < 1,000,000
  *  0 <= Seconds < 60
  *  0 <= Minutes < 60
  *  0 <= Hours < 24
  *  0 <= Days <= 31 and a valid Gregorian Date (Feb = 28 or 29 days, etc.)
  *  1 <= Month <= 12
  *  year in the range +/- 5879600

The names of the days of the week and the months of the year, and the AM and PM indicator text can be changed by using the Local Tags Monitor for the instance.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Ref_DT" TagType="Base" DataType="DateTime" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Date/Time as DINTs to convert to STRING]]>
</Description>
</Parameter>
<Parameter Name="Ref_Out" TagType="Base" DataType="STRING" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Date/Time as STRING for display]]>
</Description>
</Parameter>
<Parameter Name="Cfg_ISODate" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=use ISO date format YYYY-MM-DD; 0=use pretty date]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_DayFirst" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=use ; 0=use]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InclDoW" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Include name of the Day of the Week]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_12Hr" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=12-hour with am/pm, 0=24-hour with leading zero]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InclSec" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=include seconds in output string]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InclMicrosec" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=include microseconds in output string]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InvDate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[0=OK, 1=Date supplied is not a valid Date]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InvTime" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[0=OK, 1=Time supplied is not a valid Time]]>
</Description>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<Dependencies>
<Dependency Type="DataType" Name="STRING_8"/>
<Dependency Type="DataType" Name="STRING_20"/>
<Dependency Type="AddOnInstructionDefinition" Name="T_DoW"/>
<Dependency Type="DataType" Name="DateTime"/>
</Dependencies>
AAmNl3Pm66BDFJa438GC2rUSfowL+3ncdA6KTnA7np6ixpmbP2akAFuD5XaFV+ayTWPfnOLUZqOeHA+/ndddgPGOORHmz8OCxMZjAJq+WFa8ks4s4xxdI34mtf5lw7vqirSiPNjmgi9CY3CejL0Qf5GnW8Z/whZaBdfU+Jz7GwrkV5U7gZI63M2naCcBmORf33aRwtF1k2jZwoM9Nfi3BeY0TXscthPdqx4GAWWGM+42F3d10zlCsM2RK23HMY+arVBX8UjiOU2tu4+dphPnzZ4oaP9RaZ7PGg7Fgr4PRK3iDESrEv9BlsaPTZGPAnImbdBFNWmU3McNFAWNC78EV4cFupQWowIFFwCPAWMkOxtKRkrZRrpUWTqFbtLz9LWF8FBss/9c8LPIpeorC/Pl3mDgyKmiuLK0tGJI5g4OjPSS1VfYQup+L1xOFUznV6LpzuqiM0M1SUX26G5LGcaQJrkfbvnCoKsh/5XzTlSythcCZO7MwAWwvoV+kc31C6z/ZkQSp4PJwnPHUvFv4Qq9z7vR3S911EybejAml3kMvnyWgOKgKvx0o0lGJAlvdJO33KiOaim2a+Dmk/SrgR9jg9ykpOXolknFo+5CcWG4y3V8OBAcprEp7SplaqGKwMH7C7cPTJ79sbYD/tKPFQDn1hUV0nuq54SHCC7dSYsG+pw5D61djQpbBDbGRry2hRKbhMGvixzT1irUDJmAYIyIBCdS07lj2tp7wqwUbBlIkft4iNGWmnG2s5QhAsFLzLT1PFVoTo8lR/UEizsSw1Aq5YdOpb4xsMlBjxTkRsXFl2TJdAst8ZmprR55G6xRs5vIOmDUO73a1HAkmRIBxu3hrw5GzYuOHWzaAoYvjgtLNtmoeCPSmbeudS9gelsK+3bcFTNgM9rIOxQ9xS57GRet34ujBF6YcxDUC5HOtH7pFzrHJd5HzwrINEsQ2dQhGD/DG4tZoAdCstrWZphLVXlR7aCWwNqxanvPbCKMNft0uSleM5X6zDJk9v3hMd8mmBQ+oIDmc4CmBjPY1BnBgyL/HSTW5oA6bE+H4FqFAHVcY4R9ue61MvGoMAeXjp4w/otvnDoskyEAv88dQ+72EN36qX3N9T6ki8Rx3qZ3SgOV26Iwl5qH36wEgdswBBXyLpkV2MT4xFkF/W6iqoVjuyG/WNMHZV08jD0ajpJEpei7uVU6aeS14R0uvECZJyrCYrwt4iGwH/6EkEd4ijd2HnQki8oTuoNc8227rhE8ofDKF7M3SxBKw4nMuBQo+DuXImN+GpFpnZqLzY/CpHsDIGejRwvpo3Lvl0ZqEtH3ya82jnN9Pv2gIHFmXqtLAusi8GaEAXCOjvpwiAGgnWe9EhdRhaB/uAh07GFQy5tgA6ACst15EOeqNR3M8jnwWBd0fN1fkB5CiUf1YnO5hUTu1+RsZmic6PU/J+Up5gaMXF0bDtS+OjLvQkZ5P8QzNEn8T/bxI+ClBZGEWDI+w7iaznr6EFDHKo8EIwrwK7FJzFfGcGhxkit4Hx7r0lwXpgHlw5ttBevw7cvvGePh6j1Lql5S6fSNC3PDevJ14I6fveoiDQpIElfBGauYYcxa9NWVZ3LjiRYHZw1/EmIwD6nvWGeB05SyQ0PETaDG73BdSdTvsuOGmPbgICx1B0GXpL+mJ3dOB8CnRsd1H/9rAVMtYbwi6by9UHoWaC2LdRMim9yrQVJANMEavbUxIrQrLz95Zxt4YlIYPbXm6zLpSIku+T9aJUVaLQ1V2WloetqhpRWF03Vlart3tKTKAAt3jSEV9Wi9kkF4KKQZxmLDHSZwXY7K1EcKasDawMzYHSrTLQdR8J6VGl0uaykBOvJd9Y+ViKJrtgk2+Go+GQ6TLBGgvAlx8rlwRVBzkDqMaDCxMApGL4mxv4O4h4X0Q8LSYAbDVqyZcZU7jUGgRr0/5PabJGZHz9t+pKxa4hucemrXeCK70inOmzRHkmcjkIcqxM9QHgdDvbc5wc7iRGIL7GauD1ZJC42X3+CaNRMoIPqd4wIUSoWn85ByWAMZnrkLer9T49JL3apanpGCsInS02W3OLw4lA7VwxnplEECU2TIwTugvN+DDuFdYv8jU3k6ixW07b0Fc59q3sUIMnywKejXeQdmXAd7A6ylc8kfTLVcUQQfErSfFgLOoTeULVyxk/MOV3AeNyZ0v5WeLuuqYg9rwu+QuhoaK4CmFyRQW5zcahFFBHa4aXK5uJW3d92eUD6mi4VbolDYoNeoekR5uUbKYJoPxiT6PkScEcedUBli98RRsPHfiSzMIuTjl2R6RSl1ueQ9omC4ommVJrxS/ncHEMjcW/LRqo6DOKt1S5melWLRiEpR/jN5knYs0fh0oXPIViJZHWXMB4p92rjiVnjNY9mnj+2aI+mUUfyLjbS+E0D6k5NwilC84mSlxR9HofyyMhMoDxMEzElWQA/F+oSMoTBkJDmzBR1IMjnlHH6Ca6qfxwGs6oxRTq0QiAGnajTJ3Fl6kT17WCBeXwBF4X3P7Q19HaBtiOLGy/Lt+nH/LO2q3nGPJBJdx90cP1C0iLUKgkkPEHt+KcOWjOWVFO/QdEJAuM3Q1oHtjnE2Py1xJqhED82yjs+m7xRdqCy0XdQE11reofsajJoEwEM4D+61/nHeuNsPsm8gWCW1yV5fpnPp94vuvtczz4WbNS0qUH03ueVY5a/mKpnPrcClYN6uXoee/96Snwit72yajDuJsGvs/vKTxP5XGzgFRjB0ZQ2R0NKrDjSLfekLbURh5+tC09kVbdp3LRbysekEufxO38nQpU70rhN1bzGWcS2tRGE6DiM/0xxdGr+kQZNyQZxrGvBJMUd7BrPYF56CoiLHgmr8gxLnQQSsxyiJzRjLy13TxnPLY+V4NDdYQJwLJWJ7H/f1/VT00wqH1RHWXNFd9jHMge5tSTsbVUhfoPwcBx56au61l3Mn4AKYlv5wRHHXae+wiyo6HmjXAvOOU7ZRdQ4nXYaXowZXA2EV0JsSQmsduBbXvxeRCEiSah+HafbV30Ne+xpr5tcYTbEGn4ONG72vGwEQqi6uis0kD0sbupQqiQgwYpN1Y4YDpMC9xp89Bxd4etPBsQuW9iwmVe8X7P5kPRkzDMoSQAmlTj2Szk3KBxjhhyaI8tacM2d4GXnuuce8unq+4K/c/OuetS2VdlUKrpneccSiGayHse7FYG1VUp+1gx8wasz1vlPsGDN4Hlz8x8wjTnYqafC/ajL5PZvt29Ak/R7s5EHE247GEg6kF+UZjrnzADPbhYfI9WqDdpvNxpJaLxjHkoIhXPJ9YpG8h1kd0MEQ7pDEN/GLs2G368oX1qK5qL1uLYQR4+V8L9Fav7rW5yMUCxk0GCvCkgfSz7FIc5Kvym2dcbfsC6OAVcrU+8/YTwVvvf2qNv0feEndhI/EoU9NMMqg4k4lapJDiavgDHBBm9Pcl1FXB8tdnMJu30WHvMuQtY5R00L9H+FXYI2m/nITL2/EhoK1CW7x+Zykq6airaSN1/5+jIZDm9yVajtHb/Vh2mj4THjCJJskRIzwnaIsbn1TQ7wabxjpN9gx7wdXnyIzq5T3kRiZ+VrcrnpEocUSQeVr8ZN3d30XxFHEFRG/5l6ZfUaJtYBYwnVPCgXAcixoAYx9FUyYhC9YnzhBnXPNrP/RYmAX6sSQio0SXybcRKbK7SVZ7DkrRFjlspBknI1Vwd+heE0mui+ZpcbE+8F2oy6WP52Cc0bYeh9EvaPIqdHD6dAI+XFqP6XEV+WBDHApTcLO6f2Rr5/I8ExxKlrKPGUJeUq+NW4EuJxvoazLV7BGFdWR6COfN83KqCJNLynMMkdZrTt9vZtb9Z7hJnFPeXRijmrBaFzL4Tg4FLLzuchlArGVcqxmKN1h31uV7DD5kp8T4GBdE7JVGcA1x9q3Umj2fbwbTayaumCq6hzH+3mnSxvjImXdeBLoe31bX2f+ASEnyIrllFl9zYvv5H4n8xuwsDPsqA6HplMB6VAeZDm43SkMdCBLyRuSQwWkvn0KwtSCe4YimH23LvWpeK9oqSVFEohw/TMRcjXQxdioYDTXBaZDFuZgPWh6lP9uxpk8NN85ccaDSZ7uVTL8zZSb5YByWdK4hzGEmP3wyxZzrQuRBJDakjnvg3PpZyEJGHLQSbwoHawrmq9aohu0er1sz3uVKozxBWtuQlBowyxzWracep4UX+JNA0pNciOQARpJSUbt7x7THocUEvFMk+wiiqZDZTWHaJH99NuoH8LZyNeGVQP/9TDYkW0fkez9Huly/b9SI66xKfYVsC75gtppiLTTWOmCjobmuW9Ryj3yyKB0zc8//v9PJ5wgkySTB++euA24RVhQ1gzkAWRMIUa0YX4UMf5iBIplV2hmuvPG6xEgopQl5yNy8EWagGyNyyW5VNUxFvFBWWB5svgYDYDQ7mrHOq/60kXUIuiHW1iSmUraBjVirZ1ab2I3t9mdRCPGbSgZQ/MgFIf9ee7hnzTxitaIF8oLqucVbwATXgA/EOJ5jvnmJWR6Bgeml3m1WP5Nhm5sgIQyRoDy2qbnJVfm2LqTinJY9OSQx+3WmkjxS59PZLb1Q5TO//r4Xe2M2zTY7LkWgSRCAgljKqP/uKHF6p1OMufiWLTY1OdHduc+U8mwyiDx9zSIKkCRXo72QAN74usAY6pq4p0K/8yvz+8/Nhn7L/nV0blz+9GlDZBo94JrMX6V+gE1mEbI7+LMDnMRfm/7+DLIWzN9vrrrPKClbKRjgWDJgPCFzY6eJb8hqCplvgIRNdi8jjCJcxhjJoGgFkui0ex6Q+zQOICzaU4lUgLavoJV4F8gEhh+DVsfjbXnDCl+9mXGPv7aGVomB/5viNg2ZjA1NApWfxQWc1KYtC7qYpZcFjA8H9fIWmtjXvE1v0zfGJqaO1m7UEWbWXOK+xKMFLGS7eIluXlsifd05nbMDEeidZr5BSRRQN22ouffF8/JGo8dwsNEsq0FfyPZB3ClMbx8aORpYfThfb7dgKTDYJasqQoTfxL1pNJSSNgL8TThpiw/vh2BRGXWNDbcblDlF2vfJj3R7h+/wJKe1++LhhCkO+rrxr5+6vRwU+RfMycixjyJ1OLoqciCfUXrSq/ZQl4ZAq5i18pmk6GOV5bOM5dd9u0QQ+RDXqMu1tAq2DO3+kv0VjlX/2rQfNVwsxPZ3hO+XungihHXNoEkpFz9pa0fTCA1OdUMh29UjzWV0QW0F2B/rePCkhuMqOW71eOnZF479mPv6FQNtrl5Xc0noSL6S/4wI8d7ubSCpmdD4Aad1C8EHVMROLaz9SFSIyDMVi3cB6QmlGfXtTsrOVAcvM9sDM8y74Z5GeliJukxiabYnwFpz4eXvjJWGgoIAKe/3Y3uXgV5XYRkiF5nndSNFFHGB7WjX69nzFjdvVfr0xyd+lWTmC0RBHXeWRFFsT1Z9o5mwTNQa5aETyvBJx10kSblMcTbnGzZkAkiIFCVodznJbvdXZiOKbMF8cvDc//odfig9F/wY1foDMGpofASWm2uFNY56fpBGcguR0Tcxbq30Epz3jk6A0G5C+VGMsNLPgWZDRbcXZmMIfHXe2u+r2dLH/wgToKXB9A9dR39ALXeofscj7hQrlYgsN/hE4cNRABnhOqAwyXdtIAudI5cSQ0C0NDyoMNIx1bc2wTUvdz47MQxLeEfxovwQHYeL7A7RwEDqHVZAwlA8KFsa/0aoYHXhQRTam9ZG7U192UY9MXzeqs4ml/+tO/LErFHqZfZrTufj+50Q7sL13Y09vhcJuMD5rbghTR5LhxaF2xeWYx6mH+NRTEuCYGoAjyVxM9DDxHwWsLvIqomdWuDihmLNDfNUh+dxMQA/rKs+qN7WVW+KSIFz8jA+XHV4qWk9otQu9qgScdtH7BwhnSKvzAxKrKKDiLAXXUFD0llEqTsNv0cYpn0QCCJpegx4J0z3XqaLiVWwT5JsfyC7XVa7mAnoWgBGcR5JWM3/IlFpFGSeXgwmTJPpau9XrTsqB0STFyJJN1V33x7X3jS3QB+Pckmz7frqSF2nKSFJVyZYgQVb88xGo34z6a97Sl56wqkWhyxKwStDVx761iOl8NhmFzr3z4cpChUrPJNtwfUaYn73knZ+44fESWA3fMCht+7kDQYB8XYiJKKufx4sagMHHh32jTJBFipi/5juqaG3swhROfClX6+1KJLFjsCA/ktJQiMLl3qDlIi6Ul7W2tWPkO4xaDI3zvwBssPtjcUNSU7P7zECOm/ej/udhd1TL7GNRfJRs7iClRjXhUSVY10Rzwse189nrivlmr6IfroKBfen8Eub4MbEXG38JYGx9Ie+wBkXp0r8JixpXlDrIP0Vu9qiZYsyj7hmzU4GGE9wxy/ZriDz9UD10yzxcDk3KsOZ6WS6tjKrI4qHh5aG+sWquFnkT9NobW57k8v85ORqsLTjvpFokT0jdGc2dYupW+TNM64IY1UakZlzBbHAfOnetV+6FzLElbmea5DVNKcblggOzA3u9yslxZmVYrzuZwJnw6vYtuxsGj1D/LCcIwysctxT+5/bPucZX6q/bOi5fz0VjJ8k9qTyHpwTgqCaYqH76DeHcSc9KmYbI0zwOlvpMZesijM7qUNEblGSzBhDtWYJo8v5T84qHeVMhkancjNOctQ84yHEbA0hNNeOgXXzo58/E6A9qJQK8/Qko2iwStkUVvWIonRTAQGPzRhg6kF8Dv0CViU7uhbM4HRtO5OI0foJuB2cWTfWriQQtP3bUmez0IKKa/KHHixBD1JtrTlxu/pLctivxPwkbNoisTUAsti8N5cCeDDzJ0YtuezqwapeZFi1uXVltXNFOp8ElPMN8CV6rYk0ID14LhipeWVSppcd/YF1aR8hw1mD39ba+h4OFbFoASL+BVYNcsZMPeqALAqghzNHGMrxz1Ulj1xdMHndelQX2VOsp1W8gfVOu1oVh4WJtfpRvL7BxV/PqHtLYzFI1PN4H1gSHUF4NGz60sE/MdQ6ykw1kAL14CQ5RZWeKD499PVUGUGOLmpt3IdfjO0f8jlhrwtM+86+l5CktUPTOfjX+e5Ew9nnpufXeqTmN7rn2885dpe60W9JaxEho/Oafwfq+tXBH3GiayCa63oDsuToE677OYmu2m2kYmMr5pow0qmpZB6xpRnRKcWTfVHrhOyIA80qpEPkyJet2w3cIrstfmheAHc9ERWBlq0Nw12Rf/2WQXYmM38AJlSoKOi3kSihUn58msFilsejSs23jWyrv4z7e6ikcRdz3JaZxTpo0GaIlIMh5mr97c4+G0hfWiz0hibn8tQ14gN3Px2nf/tbm7PdpSz8d7ncy2qynRknKe7OhTUrCyHQg7E8VyVClNpbYKwxv3f+M+aSE+Nl8iC7OvXwczHcPGzynZpoiCfs4QcUdBfePNpKZcw7ukFDNz/T4Ptzq5y6xjB+xhLaRRDE7ZGYkcyYJE87t70WYQacr0Xza5/ZLR4MRLrfpgIoSpEkcAQzEV4O8EiLAfTDVNu7bbDlYPfJAvHdyq66p+EhCY5uXqzHdxyInNsqI60GQ8jJxQQyEa2HoBvHOD4dwjUPznKoTTNVyZBH/u6Sizs1qqGqtRcullYf+gB6mIAL7s0UI+dpJinBsjSffBl5Pa19N6NmEMI7VjI0pHSOnDpzZPPc3oL5Tvfp+XCak6IcWoHcW6P1RnSZ0eAHJ99m6a3+rsnXmBs8ZMlrzzFfTFnyqoZHjy/7imNqROA0b6c+zSdVpzzimXDO00mmh3Z9eS0n+M0FWezbe/PxkMID/RJDLPSntT2r6Y3LzOyMI8ki92FNuNOmvSeOIz6JJDiDULdyFYDREWplPZIQYcN9DsKOn3zC3EEm8TXVzud/NVEi9r57B2mnucApfr7PwYsl0oikE7nok5Aa9uZ4pJ11//Lov/955NXWMQJ54OChhyn6PC8ZVeQErcH0bjXaWa6hVVob/RBYNkRJ1LpRQpfdONcEUUzSdjWXrplGcWf0VmwPGyPVJIGAkwdr7UVKLOZIfuxBNc3+NvLdn3I1bu+3RS/9IDVGMIkYVFdbcHmS5i3QO2VMueW4k1MYtm7snIKjiHx9dPZuxtW4h+ctGdkfh4nvpY5Q44kEmzq0HcVQ4iemgTJyysahrdnsGiwNt5wFFWDCrcvTtUhU5nRMAGzBmg0YZwPIQUu18DXK84FJsi5OS8/bICXgam2hPNVpNMXwUz3oWFY2NlJvmaNT5Am6PKGvC5q1plMeCwySv9YODXbAZaKG2nEZ+/xNS93lpPBtjd+x3d52JgDtq3Qg3TIigep4A7PfG19WuVAPws5UGLBeXgpl75zNIkvJtnpBBS6jObZNlpF/+ZxPGpfL/lKfQXcZQeQegMDGneR0WVu5PgEWVMhv3XuF6weUEjIn4jpoUE0cd0d627ExJ+b8GAAfxHmpUc6YKeLx2Lrbe+kHgTw7kS5bWGbiIq1ooBiO1Cvjivcd/PKd74phAymPXcW0tuur0DdQRkQFCObjhQAebUzRL3u5VnvCicu577MVLjwE4wBNeUBH+9PyzlQcX+cChS51wxPUhnQG6Uh1tUKgKS2yUK5JwotIx/4snGXdTtL6Kc4GVwOArPxB45tlcPxMnroHIVboi2XHcgvxGNSjAQNEeLOe+kldk23zUKjzzmOK1LnHqUKfl/oUYgLzxwD0MDQywdXTGvLnohwWXsiKdwtnhFxYelrs7O5s2EH0LN466Y+iNaHtTC6Y2wEplKXn11zXCMYDePJel70wu50hjwXX3kfLq2rC6jqPhWznzHzmJd/E5qH31FViwTxHgUUpZ+Qay/k4PgdQYN1KvKV1pw7dOsfkCXszJN6002xVDm9/5TKGefknbhVYnXZn9535ZhYK0AhPS1bCxgf4y2Sj7nvIWIPIRHMLfP+4A8isPfeBj29VSJvA0jr6CLRBofQIeTzL8MZRMntjbiAg1jO8FPT1RWnuoTUnLRDqARemvEs7rHeSM2SioODt74ohdBkxIAjHCBA1RnQrrjWkGyKbHNDV5dhNA2HdpJT36suaYcTZL4W1NITxgQXCdhiKETYeicaGlU3tRe3HwcvzKcLCCAZXYXZp0uQA1NdF5WWnD6vxkZCar85ccGajeo1xochc8zagbm78v7B3DvrUvOkoVa9hQkEjwILuga7nyYXewqlwAnynsivEFL/1wbsBunZ3+OzDvF8JhjeTcvlUZYUQC1Qltl7qKazud8DQaiRDiIx8PWIkmCR9PWQmikLCRT6M7d4bXey+mkKKMDHNas7mGrI9dFWfm1O1608+3AhhV+Ui+SAk5WIK3uvD9HGCY1n4zFPD6UOXBYW3ELCZ1f8PONoCpKm8/XTBYe0YeiSplgTiLAXL7Qi0OtmoZNg/wLDFUHdghcblz847GxMxcQDW8jkFHJv4zfgfAazQeroCXTi5UQn1mgkPF25Quu7GLNW1ErI2bOvENDGOCSx+QX74ffBmCngQZF8sjT8aJjt+u3RMcJWNu82SUgXWwZDd7YsS1ZB56lN+OTceqrWgxXG6y+FG4wMc7g5FEjD+2swHONLY7Apl3Z8LKpNLxwlEP8SkpmLawq5stbilIYNyx8S0Nicgd2YsSqUS7HbWGH4fSwFcjmpFJFz3HqjwRW7AUcKr0ffYvrPN6vq5r1X92pmHpK8QN10M4IEj6Z8In2xEWSc5NpyBoQ+vb+p6kX6f8Q0mNSQsT6TSTv74IxrCO1zh3Ww3nIUTI50BrsZNZaussJpUN3kB8cKriJkwQ0hULIkTuOG+bUZrt/nusc8m5SY4JsI1KeOX6hcTekiSysR+jutr+AsspVCdP7jj71tmNPlp8v6eS3vjt+6mCx8hl/ZSjPwbpGez8/1UxobuLsYTOTe138NssCsskJ/7+949LJycTMdoTsDRpRKaxlEUKs4DYSFLVzC7qYb4yOnwmWSerkI/YrsFN+N0sucjmAaYMxkL2kCZO514IqBdciWcP3cC14Wcme+VBWfSaPxjzTSRv5i3ZGEz/SQRd8AbW6I7Opk+4JA+gxAF+6xtowX1yuh+F6wOKKBJLEq3iSAkIQEEUsaJp/F8g1lWjpwWmo0b64u+rJin3RL25HXm4SyumwMmC4qXHbzMEXAure8tLlO8h7Cx+JIwNE2ZF7x9T3LxzBac+PSkEWlDrTK/YZV8FXVK1UZxREfKL26RP5iE4TVQvIA0mAYJvFAVumwBJe3qvyhFKQO9KUGOXUmqVaJ4za05dcep+Vfd34iSMlqc0WJaBQbLWsltk+iQn2Rbrcv9OcZ4uaeLlOMzZGOEK6MckKTsoceOgY+Hzep2BbT3Yd5kzU0baCoONR+aYHZkBDfV5Hl6mZhgEpQaOHyQZ+dSZ9dx/eeqT2Fp3SOqi+evu9A6XiAG8WWzreJXDjzvKKS24f+4W+G7lfMmgoxNIUEpE27qEMBQtd7VAs9biExrZOEUqZrbkoKyZ8DS4lGSQxBrR6ENrUXAVDkPGlTHK1iaPd3skMrTdvQqKzF7ld42Pm8X+Oh4vj6RStUaU7c5oWC39jE65IkhQ4uHbB9OVGZ0ZlxT9JTRDBvtPWDXMp/lUDxi0CNeoOJQpBbo/VysJ9P3FZxKj1OkHNHMgGbbTp307J0oUdZlU2R38imkrlsIreuyPmpHggBYMVSC+zp0DrozwNiU5eeii2lGEBKYrW1Fh4bjkg5aczS1j0rKEJwC2zJ+8fDYyUzN18spHYs8Vxj4sLzCnR3x0jTe5+NHmGeiSbLTi8Kbe/Hjr6C6Z891BYpoLK3pIeH0UAPGSOasZXvr1kciJxTi97mCU9qA4cUMuME5q7NKKorIF3d5CIe6wyEg2p2eiR/ORpk/nt/2bhMFEWpri1jDAI8XlZPO47AACVV4kEEkQksVbULFgbXwz5zkxQBu5Ykfk0yu9NrqFuibgx8uq94jJU6BgATM8hrR0djL6GQKiR9SvFpa6HWU/eoKs+807hzfa8wFhWKtxYBfBdzU4FhYnqN46JFkXgvdlS8wA+L+7nutVcs5kw7E0ssCrDQAHGTbYlB5NHa5SnJo0CQjW/dAESsTdDtPkmCEDAmuqMAXvyhOjNtMdubEZhiSelRWRirlNCkKlDYBgTrVQ5K8itxjFwwneeJqG61UD+Hk0J1An+qpuW17/GCyrQIa2bQs9H4cA6P/gPv2oqrYaZ+mAiMQyZ442CMYtLIig9EpcWHsiijpPVuxvenGKN+b8XU91xJDyt2Wyr+BhNGaBR3lP3xS3jgRLwkemqc1+S3Z/zYAeMy0NDKhs/SqCsocf4VAilEmKhHPCsnABACdF80kddxyukxi2kTKSk3wcIZ5q7GdyqbiGFuAREYKRcwU28S+YVvD+9GZQEXj4uYzF3GjqThIDHJUsKHu6RBKcR/TZEAdG52CSaBYwoZhqEPUg1KgK7XVhOwYjRZpla2Y5rxZMOQPKXvhKUKGjRllQGmCbnCd2WT3fXaImSFOmnzecIczNl5mCxVZFAlkV4SgoMaCFnMhRiTetUMIyPhnM/lEqaFNksq8/v62NGGWb/F+GhTr1RMF3ba6RzAXBSEe9PntDuC61Qpu+OOBOBrXoZQyAPvMe7tHsDt+LsivWkh2qwsf+qakrBK8zU1GjHG/UELZHY8qUIpnIcdQA8t/7896yCaoifcatcolit7dZVXt5vDUB9cQV9/Y9J2fTLW0ILLnXmSt3JzTLvPCNJgr3LP07DUs1S/2TUbAEPDE0+XPeZbUlJFb8PNcZV9lwvAjBAEkUzHUybR6/eJWQa8VH/YNPluf3J4r33rNe1IvWrGLW+OxorN+bdY9z70r68XULyM6jxcSPreGeD467ohlh/1Nxue7EP2N3vNGopOtVzCTrKn2FIWqdWwqUZIC/qL62MYx8/HfvgGS8O+zn2n8h+7NpVcX1jPoIy44hJe3emba4APJDSaYuMhSCtHS+kZA4hGP043Agif93hQDcb3oge3oHG3EfsGxSixJ2C3OQXSLs5xDUyumpkU7faZKlFxQ1ga+gdId5YlMbKBUKwvgH4YYip+xOR4bKMnnxKcHvoAOwHF+SXw+92OHiWkJ9pzCTEXgHjSP6mil9MxMpEV4K4Qwll3Um2GjCJODht/q5tHLgP8sM3DYq8eUYKk5WaKJ0HHd+/kBejc7MVjI1wEbO2R+413brp3stsUnP3FroLkLhK0kpMzKemMSzwkDHfsUPw/TVEdppM0n3SLjdanjwCD4al+coRLpHhT3X2Q6RENTZiyOb6l9esMhsBFwvxlzu85nIIlC/4ItRXq55gE8vBkDGPq7nasq1FI88oshGZeHLKdEj5juUYoZeiuxknZmMEGNcK37ZkZrDZny9ZqYgki6X7ufp+UADaIB7vYxIhOLe71Jf/KsWC8zJ93BaWm+t7qZ1ffbPRmtlGbc7fATmmUDDuSG5e2fGRXYkePQrCxoIJqCr/SlMLmqE0ecFMYVX0O85g4HjlhQ8PC7tj79bIaURIb5W8NQPkSdBfbcIijniv48/6DnBlYcE13Ul5v6TYCrqALpWyEGTO7vYFSP380eYxCr5zifwLl94VlZF2VRojp1FoRJReStBMxTPKs0qissC0XosUlz2Hc6LCsLNptXS+G1XvrcVL6OhXgEmPvzCg6dUA9trxV9WGXhSmuHRt3U89XEyEXcwhvfDlS2HRcqYFV7n+UQxdA2VU27c6c4fGOy1wvRQ1W8AZLTRPLKrvcWlwDHeJQydPmDNCh5irmHJr3qfWJBMIdt6MLjMt71GGtQdVbz70UYZATXQfHjD0XJUG/dbGq6SLDpbNMc0YFQ+Mn5zMG2PBoGLWJD9xnb6oIzf1UNALbproUtkKQ4n/H6NDP7QlTTW0N0GEZEwXhLVlVPyH17WoYnL98sI7Bo+n7a2uVssGj7AOYHFUbb+KEHk+961MjqKcJ3iEQnIkTN7TzuMZCltWpxuwB82lJtZO3Qi3vLbDBkf/kfWbaOlHzOSmgI0tRlFbfo5rvL2htghMsOaUW/yAXwo/dWD49r7vkF2QTTyHrlSSZCLUOMrCrE6JX+ObTZd+E6pLXUUU0TT6I5FjNyFi7cBp5mE1xq/ODlsgD6bdnluStdFWjO0TQ8B3omZ7z5fltuL+101H38oGTYTieb9kIwMqzo/ORqyiiY4iDpahE8xcNaMxgfICbeQ9LLmdrFOYHBXJb2MhysGZKquW1BRteQEQ3s0Lx5WIj84IaByCk+x9K2ilVSZa51f95VdEBe433GAlfbbAg3VjXo9CHVBnJIRkJG0ghtGo6Nc0/NSS5sH0/xPUS9BxN/Y8pkWRrtzZuC9F0cLrZOEj4dZ4utXrpErlYWCXkxGszckvqBl+YOQ6zEl3BKV9HdZ2XNoWkUhbZSHj07+jG02cdyZxNK2euK2CSIMEL8B5BC2vo6VfS2CDDnGxkaq2cz8StNdDTbkPD8vIDHjzyQ8xp5zpMtcSLysOPbLsseQar168fp2A4gya58sPFllwveDTavuPL4Rfktfd0vlHmgiMksMD2pVYbj0GFMludQaXm/6uIc6oFj24j7w1pm90NV0IPR9qxLFg+up/gx/pNqrPLmN+JMHWHuTGka2Q504cygrVIENcLK0x7RKAgaUSU2G3BWJwKfs7JihuSy5v0z/c75NXd+JjlXA3M3LMtuiidg5cFi9TP7uUIQh++OXw1sDs8Vpz9ms2GAQaRaaA7RXjNqefwi+Kwek1OYojjKiJoVFf9gCckZ8141NV02CGKB/ZVMMt6MAYbczIVLronUObeEncgBODltlCNWYKDKdgSkMTtTPHZHTuDHnntmvUJ52/jW7copff4weT5EMwHJlC+OTLtYjg72Mns63qAdFd/nLJbWzUGDFJM9+Bst3GrJhbxkLl7vQ9DveiqynZpZ/rBiSKCyjKHUtWN7Tt9j9XAjiU4snFmCYh2FPoMMI5lOhhaSmwQsgvbQBFXGDtQvbkXbYPExBW5ST3gQAPJ2ZFTL+vru6oVcNjxUpRn8xuheUrbY6IWtwUZs7k+7TmjqNobCqs5ouy2qs7WWR7Z+rgVxnJcWtrL8M0eFC7ooG40sifNRSsmWZiedsMUWgw2DFeVm9VozW7c1Dilujc1paQzSB+O2iBIn6/Z4esdL682WohRGdxXS0Ys6/09uikEtdgGuJOZluzTpig13HeobSxcdFMq2LAR087sd1/r2f0E/ay7RVQcSuRmpr9meCUdP1W7zIgbATYGszlP+/8MWF1gERyXQ5AtVzyBk+I5erYHLlAkZ58J1PreN72gusWuMOVI2t/HNqo4iz0U7wdWYea0He8ljQbuKg1By4gZ3Ez/Nc8GqFvmIO6yd5RPXJ72AZwtpSqm68ZehUHVFrzzFYFbKjvjgSCXcH06nCNCnrh18MVMxSpop7cK5VKTBdCvjg5JJcTgY4ntbjsafKAW98fFYDlt+UWm18twOsMa5UzziiJJatmpT9msuOIWDzXCx/mD0CAhcOeDr+z4Z/IZVT1O+hnEm5+h01KDfEZ+OO7ugO6bDjYqPfFbdLLNi8qnigWkHvAa6fJz8CrX23ZsEdOhrby9qcrhx5EPDEiZdbOyvqE4x9WmrvJrl06dn580bXmzIVpfH+jgm3mrI/p6EPXQP3MIzAv1BF9JMLVu7xQk80UF4ccqg9mIOvBu8QacfNq/1qwH4fF3JrryJrBEzRtLb0CsnQMvGm+P35EpxLt+Km3Ra40F7hPmneQt2oMC7NCghTQzukF0Mnf8fNS2YNg7WDngN7OWCT6xvOVCCPCfcqp3iNUC9qJav8Gj+K5aPQpXY1ekZVf5xOwp7WiAZkPbqnbs8sp8+WWgEZATi7F8EQK7GP1eI2cw3HVU8+VxGPVSx12SyJKkHs8n/vObjTDCBUxcweb+WvXN2ltTBoK7aPksmUhceitW1mObjrUdrjZLTb93K/rYZWiZknUt8PyJ0RioRLC2FgUCKHGmDBNa7zz/SjNQEBLnq1BgomZNDhdmHqUffEXr0pAl8qy+SlCbGJEiSXoVOgv90AHfcJCubgL/KkHgvHnJlaVjP9/odp1HNwQHkxZUswsCBreXLcErjviNOAT/REcQ3IN7gVuFAvJayNXGw1CyyLipq1O2z9F7N/eDO84YWitHB7KHLr4IduXcEE54wYqwiYkmBdu9K1npEnLMG3vN2mj2IidxKEt9Ipiab96bOk1kaYM1aTPqyG7VMRCv6C2SbVSeML7frldcFgi2Npoe1UApSKfry1bK8ybmMH2GtToRd5CqNLQzAnI4Vwk+e2xc/HuNJuqK+BVON1+niKrDxYOcoG1hsuaiZx2FVDb6Jmz+WD7mKDUFVs/GJiTOgyDuYFW1KmMjdtE4YZYB0IpXh6fcBiMvNUeF7jNnJuqPjhgQVR2mQkA/B6BzAZ5YIJzw965T5B48EVSQpu6HBb4GRbjkAKakaAvNevyCuBEc/Mn/pKycgp4751JwAqA0Kr4GF9kbZldi73fPVleNR8iMbWtyTQX9ZukJVEehta1J4xAXqMQexe5VpCJ27cH/UG4daDiigSzr1MrCYD9OHItog4afRtuzDNbul7oFB9OUPIYKdF1CQqCDvW4ha4RS1DqC4MfP79xiJ/nlFGA8BE3fI5/SpcDaeKtlP//ExwqvXEaalai1zrMLS6MCBy4X911NX+dvBUioQxXguokzQZvUEuQFbdK8W5J/m8jpoxF2EZ0Hhed7JqLgZ4i2WP9TbMfU2lCftJsO/ZkvBqrjPZseNsBWkO3HUgYNNDXqCoY4zHz6lQnIM3By3UqFZVLvU3ClTplFVk8G0aWMgY6fMWAXDX5iONrnq0ZQRPla/umnPS8INS4EPZlL2ab+QgpHfYfgUD1CT8NsqqZbHRw2vLfoxvu+MBVyEA4hL0XT0aWauyLsoovJZVZrkR49AagEck6xnN4IJwNb7ngwJpPW3SHWva/PUgZqMmFRDt189ijf6ycBHJBgtJ3OeJwmYwDChZ52I1PbXPlE51sKQGgGWpeV1Bjf2issP/phUh5YJWdvB6V6KlLSctot4mi8b2gBA7xvmxD4Dbupo4aMM60GHaq3Xqpiejj3gWszxVmb6z0rlPTw6qcDK/K5OAcNNfokLkIZA2zt6d/bO4mz4yLq8CzYEzUtKuIqJ3AtLrNfpthUYExzVZEdx8d1u6IjFAiW8ZJvSbuUfVhOiVjwt3CFEIs/IUO1Fe1MpL7YKzfl9dOhOCX6HqgFiZDZ79rzBFMAKzg1YVLs+U9HeJYKRADzD+m6L96g5v0drFfrNfPc0ziRfZs435EGg8oAN5JxH6IkEEf+Itvf2w9zyq9hfVF82xcdOSd/PcCPaXyNXgNx9yznkIkwpWPRIpiiqR1Y64naPD+JJsEH+zGEOU7QcLTy/8QHwtKBgzhFia0ZXVl2dyvbJ57Q9ifo10G9nzfa+ZQagSKfpVHA2Z3DRICgh+FkoKuzLNQt7PbE+4vxlxi4hta6k3L7ezCRUIhvGzqy2hhB7ixt6leISkRtoSATuGlDXlW3cYN+dXLYoiR2jG4eSS6Kn/lxVUHXlyOjbcE6kWgqnd6kJ5+DSYmTiMPLpp4ARgfVH1I/sulNpyLHzBVGMlcVoSZFuIi+a2sP+vdvDDbQpted+PbIbqDP6K40kIxdpZfM208fB4PQ6JQWONgyLXLiMoJXTMzdhLlcZszetHQZ3IBi+dXE2DhBrCZkLou5MhLwF8ENnKhJ3k7p2oTvzSwgaljamSuqU0YLhJeMxj367mbtD+45mBgRe/T7jLeg6je/enGGedreKdkFPOp3ljADhI0bsI44wTdmUEj4QY61FgKVbWpe1AlgloIQFIeEJ7FYGUN/QIagXDjYXk2ogE4McvddG11Bj3jiTAn+LqpXS0kxwCo8tcXp6Eywh+wpCLmRPhQBAlFnEaDnfRsGn2eTO5IYlgNhb4DR2Jy5OvrL0XnC9ItejTJG5soZrvA3FC24WvMy432+qqDVYMJwe9GdbPahw1yJ0eHcBjQwMNE+dsooamWw29LsDJWX9XmEQHlCkQT7h/i2gVzzsPEfijWxGv2Xyb7BoJ6NzlKde9Bvo61y+ulaf3tRFk97A4LY7UdSi9DT43RY+59bDFCl1KSGlipNvPznkebvIaJhIWaAC6jRtzQzbQhtQ/klE6c2aPtEWq5PL8RID/m7ErpvE2tB7Xi6c6d4OxGl3h4wGwqoL+ErtvwValiJ2pB07OLo9hC/n//geEAehD95oZa08eAEuV9LbqOZYhTn3NJf/3Qj78d0E/7apnFPIsRJtf2SqnDyW0l4FVIbUe3fWfewK2++fIjrGAlNnhTI/I58h1qy2pwc2puL+nCbY7y4HP5uFWE5+t/0Yx1PNU+50tu6QMMPcCDkLZK+A5abj/jV7UH4xZGlSN810l+i3icLZQzPus0aFAB3b77kDu/WptNceWY6suyDLyRVV3tLaycBaOzTNWr6QMJocHrIlWnzz3Xxwac45MMcrfzcpNR3uJxGBaW4VDnLsae+dD+9C1m9twmxLx8L1LzI5AREA2n9MObrtI8JjdKxjiRA4DkINZ71lwJqXCIsKDCIFVSczMWV5hCJYpn9ZdpjzPL+Y1G0ZuknU879H4xXTJaoJWXYBDJyockw1vKJjQeWYYr4LhJvtqMhOgJBF3GmvK2ygSjTdoGCV21E91Zzp6kRow/39rT8/sw0CyvUw+d61BuBZh6eQlhD9duQAs7FBt62yrrJu9KXnjJgtfKeY/1dKlK6jMrsyce80KtIkfAC7RM2Q/AG4FLGVVRj4eXqxn1xSihPtQplwAUAtnbJOx9q49SKFazOf9OSVd7r6ERM7r0HGXCh0uQZ3k01HEygqS+vb6Vl12TWEjWrSxiRG9UmvhChZcm8Ctj25c+CZ5cn4lUuVg8OHTAP5An+G718wGprTEp0YzF0y3js1kcQyxvI+Z9eAiYzEW/3V2xVNMyqRwWzuhGetSNZoQCNULwWfitVwgEgzo6fstBCulmL+DmckXWK8T1kVAM5BtNh5twT+YeHeu67kdiuGhHawE9JE1BPDBmAWnR/gnLtXf7j3UhrQ51cflqS6sNKGj3zBZqb4zBNNMVkPcTljune/Ca+JWl+AMEar9uaSdZADEvVIvekfZZkpvNsmVWsHEoABGENEXfle0VWCIPad4wx4xh0a3IqJPzgedxRkXmqCtV+tPDSoyrejTycIxRZnlyhpEg/8LDEbnWEqfaLS3ya8nqFdZ3Kn6VN6VWoKO8ubzn6pfIuQvENqqa94fGjnIL5ZhCUn76iVeHB4yqUDiAoFuCLLOsbqPZKiT3st2+Hxo2GcLwXLO3QzLZVKQpWoAIbaBa4BFd+/lqVQ8GLznoeDgqO0+hRLiQvLKwG2SwPPzwhsJLkm+zbP/L/pREc08gEIxIR0edXQZShbRdp8um5GpQyJK4o6SXuO91UAytNufIbcQKi0KvTgITKPX+6bps/vlVjOV78MZ2NCbqukSMmUaj+9ZM4mXjAqwqoUIKdHkySf9SAG00jQr83OQQPfL11Xhray2zPDAiQ/htySBAs+hny7pimfSec/9XA3EGAtqgkP/IdH/evqm1TVM0EpAgVZT5wyc6CimCYa70+L2op/UbVfKKxGX9xe7ZMi3vDYFtgCmDDTov0+IB7ncI9KbOZthoLWSI1hsWd2sPQq9KqB4gCF/V/+b3C84OYvq1PxU6lugLYwx/Y1Jfko5eIroGuzJSzZlDt1nhs/va1vwlzdz+0a4WG/L8mC7i4+zJYLa7Gmd1x3cB81h/hwutFO5J1mBVPo1UhR+B7ZDDiEr+1XnrKn0G7pymaF5S5Wm1ugTShihvY85EZHqFC1SFJ6XnSC/1akqR05878oLGcwjNeic9CE/eLjYxRpAqCdmj4XN7/gDXfnO3ZLwsbjIxPnEX3cnMTuzbDwI7lRWZZvG3QUNVbQ5oSgb/QoNwKk7ZLssDj8rSEqPnvKHLgOpt+IY/sEI9a1mw0qTtv2BqdZ2y0mS68FqLOges/KLHx29VZ48ZqUqc2B5OhsjnA7Lpi3CyLI5Cx03SQip1odDe56IFHSJwk9JRU1pgudFOtaENeC06zosZj5IZ/OSITpCguXOuw9nxZjmDVEjMYQT1sZzPe+xYZFTfJ8cQwLrP2G7bUWPZJmnGIMy6q0D6zoHjtO2kxWcSms6rOa30LlyLD5y2dlARdQ71syzkNXHQCVyPHgLpEZ4gEBeh+u2NFhSwYhoK1nP9I2891hXl8YOAwyMi2OPE9asOB3W11zT9AAGD33mdSDAYeW9nvqFL2TQbZVExFFc0J9hXIpWQfe/vdGkgQvxbq6SKNF/AzW7bLy9FHBkOsSLni8NjFtzQQH+Ev6IpVXQb54bf7umWAoIT5dPYlM8qG/fYuSYunYbnhZOnXMENj2xvZmIKPd566KQV/sdFAoU+J5uL/A+afOzA8f+d6ZOHTxj4iJaggnhGWTmUUxOuSTdfHDRtg/q+DQ7jZKbakpiLRYyorDy9wSyCuc3n+hO3CO4GBleOZd2KILwtbwwqwz6teAnDxe6MGpwkzxByUjxAOllinTguZzh5gQpdNAGv0bKenifCEnwQ83a6bU6+yD7GMyF+GIESlE0CT5qEFzIUhCg+HvBWAS68aCz4LBW9pl7nfkR7ccBkL6zeOXBMDp7tkmTxyQk0Nqb3S4x1/Gsff/IPGAla88TLhnTM/J8thRLYFfSnzOgbW/e0lNYdf2n88yclFptvnXz3BpmLJY7bG8RHEvLDMQnY19oqhQSPInxP1tQVz4bEGhRDRYs6by95j3P1Dpel48JGVj3gsbOnju0G7RFtW+QV6NwJSJyy/yh18kZTFzEU3OXT3UyE4n6Yhj3TYI4pw+QgZz1m1qCf7eVuWpBIf4+AJwJMkp0+tjvHYCbS4KH6cc/gLeox8e23jqrTlEbJo8Npqb4nyxR++YNCHhaqnsCcMsG6cmKUH6JmPCDFwj5BoGMZKhHSCHNINpiS1ZeuMXLi0pkYOI91eWd3OkXm7j9BNvqn8GNJ8yvOgU34ob51lw6EIVcGsbzYVu18zpWQfu9P6dPRm0DAGJeS6ckJBbgZfP7JnU974G5ZkJvZozaL3W/weTxWfkO60DBwdqpSCV0/JA5pwnf+whArZ5nD7pptfcueCWmpA+1NVORuqnMkXbHC+LySJ0U1k8ztOzs0SZ/fkqf5kOT7v3I1+xoz3357eG355ZCuOYBLEYrwL2rdjsM/BCd/UezNrUJWhGIaaxBRSquGt/xwKG0bdjOgLa0jEOLnp+QS4aMnPs1x+r2CNNNRAgSZ6NM9gUMlj0RIGBbqep2aQE+nzZspP7VK2AebFcEe4vQnolGS5cY2MU+zB9Mj087xmT7tzvjA5FSj/ZGq/J/1zgfKg/P+iRrV53l9IVv8nAlkP28EBhayeikVvQq9+0z4a+197mH7jT2rY/mbin73p4Udx4ufOofhae7FU0jEqE8oOs5LBZIbbmYH8fHRRI0TO2B4OAC1JJBK2GBkTCl2S3al62AZKFo/f0m4XBPPBp6OGHM/SfB06/dQEYEEGs1XuJXxrIGk9IHArhH5DShYTQtGys2qdlQZ/iMgchghiBvNz07W0fA/7/xBJ5Za4DA9bosFBj9ei42H67yCkinsswVv3Q+5E+iofEZuMFv+0upqv6Te0fmurWOO8JLaOO/cWs1aR0Fi6lOJeZ4Y5UU6FRD1rykG88nm6VUTZTrfU0fXrjVs6pTwrGmL6dENB79NMr8vl+kVC1kKTOMcSfh5IQBzgdsodqqHG3J3TrCGyhjHoHLxDO3PscmfbOmhiL/cDr5bLJ2hJdIn4+TDA+2uXFnMNhMHahfGGL6AxTyZ0lhwjT+VNIsCBfdO3vyyUBrVjfIknCDx8hF6NN4ecJeT8+LIHHgl3xBEaz+OEFERx4ANdsPVqqAwx/QMoaa2xnFV5uznFmtshEebYiFi/Vg+sfsNxCPxty6B4qs9b0JJmxizf/29WB0IUsl+U/vNdTIJh+c2bf7o5Zrc4j6ZSk56rXgZkTTGzpTzm+8Bi5OHHK/CONLaSBj5qWX6C0GrhkHesRs9XMe6uF6cdLldWkR7EZhRuGNYoUslGzfpc7lFTcCs7c8a9u5e+k4IjWCRLfceNYLe61OgdP+QPuaIGBhgLvhhb7d2uqKNQ66hwv4Vfzr0NzuJ4Xk5Ax0KfkTUx3yOe/xjEZe84djZq/FQoIKp13ItKcs1su3OH+vvu83naKPfR8GFx/fLl9rCMAL6YVq6DkQIWpYbBGcK642eTUzY4mk+NfCLXKFlf59OI4cH5QzRFPFxQCTFZda0JPtP9cYRfXolJktwS3uS1HozBs6RCGQTx4shCfSsWbfbzXT0Xtn82hdH3DdPxCxvulXqv/PPYa47BKNsFlQkvD2SHY5RRZFmJqw9Iv3GK22aLOOOhqQhxUBLIgihWfbsavBCzXF4Vl2kVam5XUTEImNlo2QT+mekOzjhq7P26bvv9cnh6sabtIk1GTR5QuTsm+nCFjVnn4j0hvZJnPj4qYIR6aOORbRuNjokODUGxyZLOnt8NIG5QifWnvtbXCeX0vfg3IKbLJu19+LoVg96vj04chkDUjl8iRVbZu7kQpXR+EpVA1Pfi9Kpx7w08FTnXgTsGaZePNvZLJb7N8qWZpwXiaQ3lp4aIgJ9+MOLeDlMP8KULzvUYbobjhvoK+LCydcIxnRWfuQNbm2FshkWuYIFScTW3MbXJwJvzHf5o7/xh7j+bWO3/4lYht3xfzuu+heE1BElIffwzRsDZLAIULDGuB+dH2V0TqPpnpTC2rRFfOhpdZB4CrhWOlXF2sBVjDG7YD5vlJ+rMR1f7kSQpBMBE1cohfuL3AXcrVWo94lj1a/KOZYxDudWFaw/X90/u/fTXiQKOTUnziAC4STIY1fFEjuGVSIDytoY2rbiG6N8O2ilLj7bQYIruLZS/y5DbqpqVuzB1/yU5LYbhUOB9JFYVKf3xYVDJ6rTom3Dp8KeGOsGcqccG8Xj4m31Pv8+2t0TKPCE4SYlghoJ/P1cVqeYpZEVt4vyNkgMJ5DM532tM/0qZl0kcT1xSjEnfkRqgWXytoudy/joCCMIpXyjJXUkPQyGX+ilE03D8VskQN+PincDTwCJtELFnHIcjH+f2tOaCwP7YQUs9hCqQbLzdDO7zbRxj++qTppZg82m+JNe7s037QUCfB2UqNm3og3/nlw4GXTm9AXkmuDxF6vgKRzX4p6LHBf5SAxVFi7QdtRibjekoiN7q6/nYLfveRJH+S/bj33c0V4hOvaZSrE1hEBf0Dprb7VZ/ANSSIqjVqyWw85IRPMvY06cKzNvj2BI5VZ6LaCMwJOiGVXAzEmj/yqdiUfXz0Q5EaP62aauwFiAfYRzKQA+XveWYDmKUC+IzneKHQrWrNQUEvbUlVkAwtmRjZRY1adwbFa74HcSWOQ3czivROdJLs9sQvT6xa9hHo0+LNLqbDjuAfKUttxogD9VoRD4AFyG2HeZs4RHMsepR1OFGp5gj5/io0BfirpeKOj8vf1jE6iJVetBJR9BL25w+T3FkdGIkuUwWqGs6Mmf4QUpQbDDy2N5c3XrOwU4PfOlHN+7mB2vOI6Qf7kokw0ZBvD7I8njgTsLoD1ZGw2xtEEsLLGmgRRPIeyW1HtbG3GTnFzebKLLzfVFj9jEAQlJx5m30A++VWAWTTXHvSj2lzkh3KEBpQDuVpI3KhbWq9tsLSNRyl5VjjaDg1YJITWzf+3Rvmq+OELJAsNzQxWL/hltZNaGS8Q6QclNsz71azQVG3JLHlNd51/UxgpbNo9D63eafHZJyuATxugtNf5egK6Z0dx0Sm8zVtypkoVpOAfWPVGQ4Nc62Nnpsw4+mIFKC/JI4S88pAn8gMQqiJBdmjBTzZjT69p8t/REyQxIMlvHIOc1qN0JhwNpt7OO6z1SN6po5+LMs/7dvfJC1Lap6qxy6W+LjhwO9gsdZCeUsmT5wGp4Rb4kKbcI/NIcw4R63gyuQg9Tm4C3F6yxz4uHu3oT6lbhEmglUqaiJPJ8d46w8kJhxUk3NHxl4LD4KJ5GvjS57VKiVPbPwCVZ8FQx4y4d86F7fwxAT6Bqq6YBQWYOzYD5r8BNHEZiYODNWAccV/849ADIT7lL2ZA41b0W+XQuQ80Hv3TNtaBTOSbtz2cBJVJOVaZkbcHuYaRtT978XUOEa/oDstPf0cmXPVLvI8sAUp+sNviMxtSurc27kiB0vuXQpYn0m8czTmREGbsE/BqRfM7CWMJHW4jt4ZJc1c837yab04gtdOOVJkKxRIlpeJ043vfeqfPFiV+G2rK+YBr53Oyc6FXwjP+Wk1C5LSv2Jkgki1+Ai08fse4s4+plswCd3Go0eQAgGeXF78slRxsQFCQWFE2jJ74Rt2nOkZquGF+Zg5AkzmjleTWibtQuxwSdMWAGWCWoGIlMIaZj5lxnK6erTS8oE5vBPk9vM916Mq/WJwAXMdQleR36l+K+evuLVmMxKV2QzrC/CGpoqHGilxF7/2oYI2/rdwcrZ3U0+EiuEjjTOcJo4LeSPs+t2TN+17M3A3tAY1q1vQqemGylQ1feYEyCBx+/YvJ2wWEiD65iiwTebCiT0VeJqGf4FScvg5W/Dh83fM6S2YjWahPMyBlh4eI5QOaNanwoGFgGOfIfL4912ibIa5ckd5lsAkSrELvnJJZhchDZuUnQSTow+I/lLByj/hyvqksRKtevww4o1HyKeGltXIrxcW6vyKOLnJg2hqT57RhvE4QWljWOB4CbrcOTucczbDKIliRR3piT51y/4cis5kQ7RtA7NF4bwFxx1nARpaeH9Fuhf3FVatnnm/OHfex3O+3neQXm3cPwwdP4iCqQ6Hv6J31gBsQxQzbBBb3DNBjpMeNdEwzLJACZi5nr/VYrU71tF/nxOpTnNYgaG1++XwmeXJXiCH663SeV0sAyo5obRuIHSkff3NraM+P+LgusKhlw8xObsPrNDe3+mBDM6rCETocyWtTvXvNwgMoAhN1ysedCdCiM2bXNTluTcDo7qSaLL0BeEUo1O6IONRbwY9V3NdJjtnkVl/sjAbSu9gAiL2fQvJz5qxmQA7t2UuLX0CzWOXIfw77qKG8pM1GSuJ+oUK/MU9Y8YVvx/pOOv2zr4SO6udPe5zwI7K5Qpa7OYyRBtjTkPfGlJZ39sS2StrXcSRNEzBX6gdo33jJ3H8fdcR96iWTZgymOUpXCQNcS9f2uqZdnZWg7f07BlKnD7Hyylyv3VPwekYbQLFTZ7FPM8XmCFSO/UkP/KkKWWI4HMGTk0CIp/rQsKdlyWBieuBSJDL5lBBZq4TqVFT+F2YjDaUIpEuFEL4Sb8rUbp45Qfj0h7NOSp2mfyt4nCdBzHTFBHqWSAOcM73FkivsTT+si8dfhd4TBNlA3EvZR8SBqYgIWR/2kfFzx7esav8uCW9VNId9rUw6CitIUwGUQIc2klIyU4QK5pQyb3YXgGiy4MciIPy5astYpjvYHP7DR+VLNOFp54LbBT+S6M23A/+D68TVYPQsKseyxt/gdCsr98XTKV3jkjRUX2rqgpR49Ls6mlmGzJVqZhQP/R6oKtoppCxdtMmw/1Ic5e55zfw/vH1i11fk/axg2ULp1RwW6Id7kvXQWgA9SAZc36TEnqgR780CyluAqwOU+tI4bVCK7fWI/F8cYVrT+8f7V3fg1KfFojyTec9rwSIwxL6wKf8Qo3w4eT9xH7QJ9sT6H7YFz6FuqlqlbIBzNmgvj9o91QKyruMF2zjGMQY2J6u0HUnG3Uq/9x1o8r6GjfOavr2j7bKBM3nL6wtNowZ9zV3Oz8d+9jv92lFWxWxdflpYoC2FZWS7OcNiJ3ocF1iXHtC0mPo61lNu0zDwGrIj/E/c0dJT8d1hfE76QAM+014HJJN8IncQfKDZpDW4OF1fv+yibxvMXzrNMd4Sjfnjt2oaRt8s9tc8hdxso0jpTIEwtNY4Z5B8RQdOoGkIUgxT/2kgA184GBX/eiVa//MPimk9uuqL5ZV64+gYdJG1c+drmJ4O84xj4OWGfx7PVCh/Qh5WfkYZp2tvxoMSxxlfo+91etKJGJNDbK8rvphxOXqsCIadcKpeLFod9K2uT62yqUhwjJPCx8Kac1pzkGk4nJZFCxKD6HEC16on0zHJk1G9OBj/G5juqqhKwKRoHxIauJ539+IZJOoD+GTY9tToCLuLO35cRdKe2cmFQ0RztE8I1+m8ktLubh1vjagixHETboaxZq4epLXRT39FLddsrBgXmDbGbI/EEiIA6geIEa7W9KVIMxiCj4ia6QNZqed4XsRTRS1er6QXTr75N8c54HAtBO+Xv1gwY3KB04S5kj6L90UMU6pObX6jYaWoq/kTYfWp+XnlJNXvSM4eo4l/zOPCRi6QtwyeT6vHh/SaU7qnNm9ZDY0oIF7LF3yGtllZWltWRvOYFAihb40B/MN2a1yLKZwmucpbEGw+75s0PCWoO9qitG5DmZwMqFk9zjFgE1c+fx7i/qxlBh7FU9yA+hgbOIXMR/A/PKwo125g1oF4oXPHk+nlIszG3vtkkukwU2p/jG5tC6HCBNq6umFZHmYiuld0x69BUlIObZYjXf7ZPcRujJpZ6Lmtj+AJlxFrGlWNWw1mbYarOEoQLvhxBBbmT567lvj86Prl0iOSaCdZBv55lYKVqUPyJwvdKjngYzXch/4dMxtU2Zghip6K5WsayX4CJC59KuUh9v/3s2yAa71xAIjtiWKakzEqA1KDw6Wh+6lWV0sM9dBImDzlhRsxljrYmpfj/lv2CvCITMX+0dPWUDj6GatmXdrcfOhOVcJAk7AB9yUPjB0HNpX2FyyL6ODZ5MnQ8/22SGDziqWXYpJlbZAe848KmdvaKi6zkZP3rx+8sh/WPJYRj4awU5qKd+aSQru4ZbDHY58EbW110iwRgqzajlLmngteUA7RVueJg0ZykPDI4zsHovGvO/jYA6V8KeDUbv9mGhLJ9gdYSufJi6LMVrbtRc1iNO1gcoYa98gQDrZiCrb4+aC4tEZMKqhkKc5CXDYVTtJlzKENyTSOr9lGmNHbcmFEc5KJcMmi5hNpcelpifol5oDLV7bVAlSY6i1p/32S+mNNQTmTaEzDNqmtL6sPsSWq9h8aMATll+uvwzel84VB5EyNUt2/GPJ6z1v6U3mKdzemef5TPNi2/F9pMu+8s8MSMiEnhgT+A1bOkSPLQMQ493vRDFOANiErXZAp+47l64mpmJIbg1dsTwBRPqY34jrhvFlfyGSdO6tb9BXyQDxbPPQ5vjJ9XTATgVvryP9ORZj+wMwh0ilJpHg3wzfBiZs17L/OdKyn2wHs5wSZtCVwhkEiztu8IqRsQxRRTePBJnbXboDhvKyslAD2wNCVW9lhDd10cDtUEvdtLEI9K5vSxW4Lq4vaZtlGs5tJRuJoiMB97hBvs5vVYXnDP32fTAvRzAbclGOPp/Y023tp8briBf7ESrSgi0ncpJk5MjW0yCj/HN2wmVq9ve4DmquyEBvYUM3yPhRzEL3cXvF1JCpdLi2iMId1EpzpXmDmaX/mrZ9xJLxuBqDciZVflkPVgL7ihZJKwJJKjco93n3uBZYC6QJYKYzydlGcyYqRDV6mE+eMW95QsOWnRYGfGC+U4S+tszAO6Ni+DhhBEGdZp6w9kNWCHSRr5WPd+5yYhFEZ+5lkU5B4JSBpd8d93Ebbc31vQBGbbVn9cYgzmgjmIeXMq5OW7jB6kKseZEE1Q7oKv2frWtjU10t9SuxVgBDbKZNYGhX4CRtU9MJLRtYOjIUsfqDFZTtf6/wcEbIlyGqvNm9Xi18Yh1dX66RcLpQc7Ic57BPzFDYLu4UnwuXyxeelDejCxosq23ONyslodhwDQlxVqweNXsX7LPsOxbmH+AMME0dXe356q9B45OKhyx5hSTGZAEmfm+3p3CTbETMLx7uIP2XQid3axuWySbR2BK0K9MFEZr6SEqpV73tkYn+CyJWq32UcE6nQD4zKrW+Zfu4mlXfmeCMB4HfC6o2PbxThd3FrSO9IkwNOon+B91L8LUpEDO4P7gHBWoBRK+1uHP2QYDW36RVKZOzds0otGVaw6mYO4E1RYltGAugAdrTIOMEoZxNJSiEDn50Ao0mqynsCHRFCExFFAhESXXU8QjqMuCx4OG/7ZpNwZGWlRz4Qj7efYZAcXpFfZe4vpzKvtfFuFLcMnTap9VkilVafWYLydwRpw3nl205zUF2V1hENtEeOhP1glh96BzXlEr4hUOiP4dMDWYO6xgvyb2E621uQgzZPuJSgmV+wlsJLxvWL4pbzMdDYy+XxJCCsCLadtHShEg2s8L4U5uGHW6T6l5b7C1G4ZCR47YxoYuQgh8tuh1Lpz5sm47NFcuk84XXx4e0hCshvR/fH/1/4wPAQ+BL3FUa4CV+K53gY6HLLY7cjaLCxCeBv/GUepMvo4l04xIjkBNSaKTCzz0zI38vKMQE8oiFwFOesK+2Zqs4f/nE+K9zc2yM97g/6Jzvwxcft3AKsJqS1tASm0CXZTBLwvKGluf4xvxUK2Xu1p+6jtrumvt9ZSEa/zHImr3I2L6nS5dvUmoYXfukTqHNXN9w2TAltTfpuYgy2cbFPeyj2N0ffJ94QZh3rsQwPkEaRe7i9zxJ1JxKleO2UkTmN5iFNxUDiap9TYuEjbWJe8Bi8VeWkpE+trHrvXGYXBap7KcyDl5x7gefT1LEAwIf7HY+aVVpu/IfaDRtN/x3pk7+cnV4v1vpnUaoGnqm9tN0KaZ7L+fyFXQWRkfCCdgxPgfYLlxihpELOJoh6BDmwDHlG/LEmZqW4eqgkS+0C1oIujiLBsmrmnnbxoTfOSPU80yTaSoHeLi4DRzVGQhA9Vxqj5w/cS2m8fSVi2xcMVMEat7jXG0bzqOFAhBNuRVhL4AtUEATo1VMQOFlZvWIrIotBX4ylU8Gh5qbONn0e4om7yNxXQziMi9pL1U2CBPrlk8rFVi77V/1nzlk+rJEOGgoiXm3Qv2DL7eicKEFDZm0m9AE13wvcmpN5lG/JUIWxBA+nNXF5p9FDKsHWAXVsVG77ChU4UtpVSuBNC13iJ90SpDJnQNhe8eId5zL6UBeiDBNuWr5vcvWsK1idAsnGBxKqVrG6ui4Gz+bci/vdsOewB4m1rZnv4hOUYBFRRDKoL78wG9hT8rx4teUAu5g5MikF7JRDGt/TspBYTQF5DAy/O9hXMNt/qr9gEeCiLTmq2dFuQCpMgZLPo8TbqComE/FDW4NMFiU177LJ2ranADytgfDIhR1sXqkhrbL6XpcYnSOCJ8k/luDnrlYMMgEbebo0azHyaWLr4K+DlDNf4KA+L27o09h6t5lwvn4ONHqIvgOHkJ0ovdkO8c7nz1d8hemAjJVNsC2WHY/wK6CCj5TMbbbnLvTtYWn9n5j3nkE5Jzs2zraZ/T7jMOMHCprdLzpvvD3UVu3K2XLQLQ4Ju4xSVJuMkuNeve3H6tVyopuDGmAYunodElD7BCxyqXEKZ0ovwTyhoaz1YCuzSfmslj2jr9KKg5C9Ucd6yDT1r95W5BXm+z/H7RqTgtfVBnDnklUc7wn8MdqWcGJ61+rxsmfi7oZbh24T0xoDww0773ZFK8mhp8S68Z2ca2REdkuo9wGnlh+FgKKHiR5vAhPo/AG388zRe3Xb/tRqf3gY4x8guETNclxSzcpJhK6Uaw+dFcyQ6gW0BriaUGY6YYm5AV8eU8+Rnb72wrXLT94wGT1G2yCo6wPB25jMg9zPxqmIEJFVWL7SEMhS4u9soPlu1UMCcmo8zsBeEuFDnZ4fuEU8eZ6Cct0R2OlHzEuVrsVqB+wypZeKbmsjkrgWA0p8PYym/8BIAD0USGl0pstHH/ekKfyAvQ2q+GGsB3ocRBPUGWz9PCaFskFG0oPMWIuGAiN/Hr8L0gGBichTU02QSvFNe2YAOAlS3P7o5z3Iww1PTvZb0IeQpxQ+F3Myc20H9FOudwPJ7QK7mR+YqLgGxMxqZ7ajsDBoG8Mbfpk7Lkt4Lf7VfFl9Z2aZX7UgskMpj5oZYjAMemwN6yUszbypFj4ab4n145UKchoIcCKnu29ci5FIalejOyy+zcf4nzFzs3QgVJ21m/R914Ih2/vUJwHb0szrLYbyBi2Tvl1rRPjCYP0uVrKuc8+XMRQDW7b1C7kDhdue6msBML/pql9d3uIhVPcXgAMII3bvkMCNWO+k5zQ4hyFJS3qKJtSydI9VVH2v+pc4r5p6El9bfti7RXXAZ+aYqtmrxCKUdebAkkEre7M+X1RBQzMCHnSoSaTdaS+yw+iAFWBgKnJRxbb4xuPLL/VMdvmMfoA63cNj+ueys2G5V2gr8aakyWB6RAOUT/WDG5vbCMrekuP5XHv6NHyU0mFih3tV7Ia/2xJLbVTHOo0LW9C7k7WN4mA7fv3E7JtXdZ8miDH0uB6J/3RqmsDlaEAEPj7FzVtBjIpb9ggBgyyPukUxrcpWPs/b+qFFXVTd4xV8/5z3beY/bot8JEPjXga9GIURKbEoPQCUx8+HoU5889E2VGdqZ44TychxnT+WEK4qALo1u/kIigd/F1nEuqYQkdlImSntaljf4eQsqRvdFRVB+K4A+BSq4Yv796IEu07cnCz/7my/eRPl/q0RQWt1X96inRTGUZDB1EISMpsOwLz2cV20Nquu/g8OUzKWE8UpGiE4IT9lgYA2GgeLGj2b+9p0AWOwKoMymaS54mZ81qVbQ04Qfa27tv2mAXoVs/Z7OR8KvRKl/rq1uISASU+SqL0T95ZyDLFwVh3nf34KvOih+AUvHmbmLJJf7Ex0wGe1OPHYpghnhXtgnR6aIKB3SyqZXO8B3PA44BgG5xXngkzg+SrschYpcDz8G1lB0EKYaK8aNWeoLB/PChaOzBSh999Kcqs4ReNGf/k2Nzn8L6neVeLl6yROlb1Y/8YdHPc/g00+RsaqwIiL5BhwzgejuEP/5Oy435Pq3T8CU+lkhbYMVTYMcYyuXzUQb9YvGRAAkrypy4S0N+Lb515QjS0LLxCVkDzjQ4iurS9o0PrAFmxwjMKP0mRV96yVkOUdbzALMaUVVfJfsZvTY1jeXk/JcDiJ3JnKLtbZZWPWuNPnfTopsN3zgRkt4F0qdL1uZ+uylx3520PqUi0sOVSZUVbBxKKoxRj2OYNdeB5UjExOiqVxFnm7c6ozlY2wP1ZgtPbBimQZ1y57iEI5iJTc1lenqIUjPn0pemY0ou83M6f8U+C/ewudR+HJSONrrQhVGA+4QDclireCl/oV1YxDggwS9zHBsmCrQ8SqeDFQqfukfJXsmx2zrp2rBznQuZtvMO2REQO7CMnDe2ez6Ss5QijqW2FfUy/z4MFbI+oWjFhxBIoSzil7kSEGHGjOclnHcfNYtPbX3w4lVoeVbpE1cvA0Q1Vzhwo7X9Bh+9pMzLimOVBaYT/3pXt5PGvyueblLVDW3jEEhA3SsndAjIbS7A0KHEoaykg8ekS4I29JOKRgXYSG9mI8Pwxg0DExWTnXQL3ZsnH2WQtLfImcPam4z7nra2zmKJcuKpqct7uqqTvAudgGzD2eUD0T2ViTRVZArIFT7oDHlNazIHrmUb19i0/bdDbc8ZJ23s19KOFpLw0A0zIJ1WoKIuTElg0UZcMaepfMOIgyQNBuXl9xy1/Xie817m4xew5D/bWRyMcjZtPaxslRz3HHU80JysCKVsKNTpEAeD8g9v7RwD1PIcTDPmLqILq1H6bF8fb28xPRXU0H4JuWnmIHhF4FdA2iQcbarm0Oodz8aL+NEJFy3cEuUOkxEkOlAxHM7n7pb+7JKojHZ0Hm5fxWsXPN0ZDHXwYY71N++hksOi/3cPEokuNGBk370M5P9wpQMZ6GeFO3LJGVlxYNglLUxRpiSeNVOcCZaw12NaJ9HXpwx2p9hSCyzBKW4XApzmMxchdyOVL+rucUVAxcR+d5qS+rvklOBayAeNRUzkrD32Lv3LOatmxwmrV7QgYZmmhnhzAHHKet8NKAYhrIguu9MSFZVpW/Ud/7szUiMmkk4m/tgFtmRMtQ2/MUmgQFxSEmq00Sb42KwirupPCFp2TRdbQZ4xM0RIWriI/e4MqBxB7Tg81/b6GphEIyLAhSEEYshnvFkIRtUSmaOTMweTjR8SSYaBiP4tqVPlhz7NxQbUrtAU9+6S5Kg+r0GZ68j8/HWnNsIy9flZ4j9RAA3nGt8OK5zK+r9gwfX6Nrcr5vlCULn8NWSf7tIm6lFZNOdfEzEtyBySCXJsnRqPrt5DAuRXwR8yZ9jp0zTNAGNvi0brvEGSSlzMh6j5dTPVZWJUMzHylUkDiRpW4HuR3yiy4cImN5ui4l7gNy6sg0s/EYxZrpkNe8tZtWoZFjqhhFcwYPQbECRrY6KBy0v2SVYasUdd1Yta0isZ1dJ3lWvqvAynLVfvxEJuUkS31L+tXcRHyo4JE9PwjEOX0hjKkVcPV7zysz4bjXOWuHe2R9J3oCcyhQ/4KIzFbgpDVqOlzCkvBUV1co6cK9oXZXTkd4GGsM+0HZgVLY39BJofQ4a8tF1Hd9ouNzlJrheSRKbH8kSHwjpU9uPq6UGXWISgibOT6MaSCbsnX+0ouV3+YjTDY9q1X02LmqFYeBnf0UHIan+7VipzoNeuJiV7q8SbMQV4RVPFWWqHNj0P82n7oB5j7VXnRvroTy8wjGkVj5ojrUdNwJr7qv539/J+0BTUYNkSP7nQ16BUDFxxoIAp8kBzL6XpEOMNuk6nkHjEfkRxa5pLEizpRo0E2ioAiZF+KBTMQ9mnmKj+wRC0IKeHX8NXd4J29OvcNz6cAwfEPQP6ax6yqkT1qtbvQrNEr896w08MPRxkGHrkhCHqy3esNweeyK9vsYqLCXeJvCJWHX0kkJX31qM9NQ1sAzw2uLXpnPcsNqIl1wfGoP4PEqjkFlWB+SOnB3oJpFFgbgOS3ny1p/nrgzD+XVsurEX+y8bP7NimqXtC4PttZxJb7hsjE8bNweuzDJCBx5Y7mqtwc/9I9i+4BluBftpXnsQxhWUyONgJZG9uOaKqLLqvH/kkM9qmR7Jkv9WtUV7fqVVLl4Nd8e+7IAeFjo6bEl3PArWD20Hu9kXRu5nvy4iSozT7F47MdCEuJVwD3ZkNk08GTcViYjDMC8TsqWpi57tbQfnY3pm2OJDjhintKVjzCjk54rYU8Cg9LpQddHGno9XPbWjSmalomVs3SVsTN/SzQ/ZMIjD6aPLO8laYmJeuK1y0WBqSdtPsH9XzOvNjl5F33w+lKx2xih2JYYUBLcJYh2kAmBo2JQKCnMec1mrlTZeHP5oi1vCs/xSDqWXWX6024Fq0Jy2HJ6hSASro4NwyuEQMsM+2Eo0IPHJybrQYb5NTs2/4Lf5Zaw7D60eooDrJAG2KPNqzd2OZKaWjmG0mh+y4uKlrCv9IIie8Ku9wCivkmFJkWnnpZz5IYWP69MI2Vc0ABy/hPe1UyTiq5I0c7vjTaRzHTq4MXB2DHVXoHQx+/8vD5IEaLum7PUNMItvYKMJu0P2ePV0JColxqvrakCj70h77LvsIM6mrHhAZWq0jhaYpyfrj5imy2KHMs34+uV51KUSqofTmFaEWxbnUNpBcFbpkQqVtcg0RUzxU2jjmZYhwp+lI6F0tW8lutY6op9+uWkvof3GKDwKthRAyYDx0EO1QqovhjPi5ewIzP/0tp8nQqIBbDuWsdG+5IgE7Fg7/gdEUAIM45DD9rxxsCoYvTCrKmH1CXpGtwYZfajTAz/EcBQSLkotOr9BAjVuYvWbrJEBJlIl/k04WhoAtMJ0zeCmTX+U45tfLe+Vv8fqyyjE5PYMe5lNuo9XDkvK+X592aL+XeazSgmLxMcAMsi1P2ysRwjTMD1C+ZwMRN1JndD7JA1D5PY4qho6p3qukNGtxbTVXu4ufbREjS7cdauQtiWHcpli/L1azga81nMMwmfrCmoRC5zz1F6FVKCJW+W4ocW5XTdvluY+I6u9PihEy2U+49WlscljKTLrWwZCRlpHLWJN6mO7fpjno/uc+2drHG45m8cvlbcX5s4ph0vNC30RHHm5I6Ae7++LX3UYJvqyuH4v0V0Y9uxIJDzO0opzH9sWKyN15DUAHaEbZFBNiotyvlMjhWNFhCh0pBTf+bC3IFqrIKjad3ZvKe74sbgY/alm412DbSA5l/fuWhgMX6QlxuiUH6KnbiZzqeZcxfiwrwe9dtsgyEVqKLk1mAWXxvkSoFFfOGIXJLUvJPMv0gRHUR4hu0G3Vl+qfGkmcj+KPm4sxyZnfpctwyfVWqvz47u2QcULrv/gUUm5EEuBisUwXIUu8yCGinV1XnOSFmiBD38erPOWPv268JDiVj5Uw4VdOcV+EzgyEcbBx2fu1NHjcUyhGBIbYkfPiSNyHPgj0gDY9ELEbeLH2QME6mkE2aS0IQlAVvcv/NOFjSsYxexXwIy+F3eRxc1P/m+Q81RK5dzPVMsJoOp7OP/Vx3LrqpesUKzpRV94+W8uQ8kxewdCYZMmQFOC+jkeLDZXwsotogO6WMRnaxZk1SeByjyqCMzreWM/CZgJoyKXvU3Md/Z0RSuhaKSrxYZZTBfE3h6eSIyQCpQQ2r7ut96zUSrPG/DGPOE2nhQr4JQAPEjKMdDhrEDDFmmj7sw/eOhngGyu2jSniTlSDLv89SGJPv8iyDk/S0uFcxMG33KTtuuhMvXcLrIW6RAXgVlAdSphciUVKWMfGVrS/vaG2oeUbloXDD3DIzjy3yoWQEyf+nFWrW/mfjneIesWCkJs3aZpmLVL489RTCa5H4BigCNoRzdWvTvWpRb3nTqYxVCySt7NKHNiHtBHCrYwoBreS82zOiknMDxjBqsFEYtqnKvW1UV3o5ngSVQTgJ5AyU9KQTmukfryHGmMg4vIQD/SZOXnqWdSltK1ON1PvUL5ICRj8hc63afMv+Njf+eTjumTgGaiiLYBHv/iwKmqRjKWpOXbny18DE/o4forfSRk1McETS6oa9FlxGv5SaGcD4+7vo+SUevvmRm0tIm6suJELlv1WeDCGH5ZrLrRIX9XYP7NY5aLd6gn0HQ65JnvmoxKGoV0bZA75ECp9p/S5EVWWMtcoop02NM957qYvnuxrCBiqZ8JkHJXX6M7+iIKUf4hHUKt7TUHj0gnQQX12N9LreQ8hNY3CkKlg0gKWywonRG0hVWifq+kCujfpYgCwcEOa/l6u17UYwYw3aTtwOe/gavEwf4xVE50tHncwz0SYC/2Bhf2tSMk98hyTax+SnfCrCzQ8RHKv7trtrFKm6z/ohZCtpDw4fH29mOagR7AyyxiPmG7JF9AlwUNho+j99vCFm2sxibtEl/+RNerMqByYGt6A1/5H6H+HxDVYptvnHR2AmyAhbIlYPCQHoPO70fimHUGk4apCN4MDhmXq6sWFWY1u08AlHLDLdVDGIy6HdEQNqB4pQY37ViNxPcYZIRU3OjUkxGFUOqaDBdGYRUWe/MC8Pw0KCQcR73DSM1N8EG7YVZpVZVKplczf/YWK1GNBSs/UiLKecTHZtUmIArypBfx5Na4vzGU8nW/DRUb1g1rVcdScNkdv2TgTi8/EaHyZ0wg0ZPeTpxveZEt/bTzSvAID4kfBfbUefUnil3RFd7KZBl7z3NhatDahfa46vTyVumNnG4nnbZatcDrMxUTfM4EivAZPh6aSDwkaYVVSw1gdk14UgHOjYhE3UQuIfMYypcLuUiA2bkmyysnH3VFNtdeF2eG4j0hBtWg/wjRy4wdcCMb2W8AvTh9Yp+SV45ue5qQWqmH44TyBmgH36Q4LzGH9ACexGeiaZTfLjG/5E2SuYYOPidlnpBpB9EahIhcfq570pfMaERO4oGDUkeaQ959yob6mysMnLK21pjebzWu4DwtIYoGe88STV8Y+vjU+mw9lgYRJVyC7jE8qxXFjWa+R0FZ2Smea+nrczpwAIrgjMjHPop1EPCDnw3+EAHF+HYEuZXxCYNUA7VXgiPc54S9Mj/Oy4mEgSCDIKomFtJSZ7o24DIKCPHHNsHi3yR5tQE4l1Pn/mQZGJ5tXSBR8QWPJa0zUYzMdHOGB8NA8kcyOb8NEi347LaBvtcrPGmv+Nt6/YS2P2W8OpG+ET/3MKQQehA+Ld1wPtzurYt2D+8MaxWOQ82SW/Xbl9jEvSstow6KsEvnxGJmWhR4TzX2VGzBQ4OeEe/gootd9ZyLUOeALn8YwFuGesi2jWiD+O7ENUT0YNjyf9raeqxoUebjJBFto0MqvFR3sTs9JKwnu/EkPyV7T42/29uG8GJ4MKCD3vBlM2p60QI/+tPr8UBnuasGK9roTVnxqdAWnLfyKyHDwXsSUSYs1dEIbnGjhHBS5sbBS9jctmTYRzXjAKcYuKWzxlRTf3Ti/3ehKTfBDWtvoDPKr0cN+CnHLZTiclIR04Kw8CH2qMHLUGF7YecKfPL/Bu/694BsymQVQ0OgjVcPQt7XKDRVNuKZkpWm7lcwj8k7ujrOtpn15H8xQpHc/ep3zZHzj2mIh0ZdXcNg70PUlwOzzwLZHxiGjdqfGSUayvZMgLHKqMTqbzlIH7g0xm9jslPRg3OyVklulh+n8iO7XAdoAadouCw61c4LXVW4WSbiZHoWe8L2JAumyGfwmOoBpCtDs9biD01ZQhruiBka7Ar+qHqoptZIzOaAEwS0hqfl3B5Yvib8jPGFeqYe6kc0Ncs+SillZJNgwlzcprG6xukJFems8cZHBjrB0rkWSwmaqu+ipdrDGGMwFxVlVNadZFf3wsyInFJtIdDFv9zeFVinLMil54gRH9GRu2OBYFmhG0aDFu49zZ+AF5YVug3RINozf2Z8lWEtGl2XjrPfF1Aj1ISXSbLjjSqWYdFElApc40GOpRpp1IqAMqfKEbcLh9l147MyUbjQXRawmT+L2I/ebZgwH3cIe7aTjrmwiAy4aRDkchjJ46zZNKj0vyZBQmPQSclygNQVudTRuhJ1itPaWrLNrchMIg58ruYziO8Yk+EyoHhVtjNKDmnghOQagqgwBbCpJlRQogFLZ7m2iRVLXuqVWaYUTjwzLKY86OMejqH2pjUUKOyqU8Ez6Zepz+v6u4ME4w7rWK9cwGckgQ0T2ubeXbxLkn7fgN89cbqrHzOdvQCDEitD8S+ZMYxoAes73kEOvCrDUubJhHcYe3dAOEPn0F70a/bUAYepWj60AAyiCoO+3hmygU3BMjHWwozIhBom9dIQaABXa01Pb9FfsybN75nDBEm+bpnKVkDs6YDyWbrBSmE3ADbF7oDSUWn6QR2Ahy7RNj2JjsXMQH2JaO/Asexn7RU+H36yDQ8lY4WBfmsi7DGEmXH3Z8xTpqNZWBgMcnraUb9Wr9QaaE1FAnWBqfziPufSq+E5nCt+xUlH0L5XjcqTdm/URkHI3diTptsqkAVWqkhO2CtCNvv1MgLFhByg11otCT3dFLZlWKYTpMQrGmEQCJboM+B4Tse3OpowhI9Xhj+k7gX0CHl7A6K6rlIiqBGVH0r3Ke4xoILDWSJEfoLBn7lpC8z+JNc+oF4IiugzXHRebKD3iuAtwre5c7CxKC6o7t3O39vO8ThgxRpWkBlIBl5oVvRRqxQ4WTCix6IpcOOD4bqCP81zOMq9CM+oOpxXIP4oUe9wgm6sRF4qf7ZbcKCYl40d3hm3hE1MEZ0KOTviLOZt4ijXZKRYShHgV6LDG2tBVL5HA3iGvTlZjb2vU54uFI2wdR9ZfkW2hDGfB7dUzMI/8fEXsr9Q9JF5KOI/euIc7pWEEQ6xTeYELHc5k+3F7B2vXLdNYkJJIe8DR+niUIC68CPVa9GfMUMnNnaOP/YwqWcSZFvokErobNy1RV96IgXqhkmsLyqnRV5Pcr+qjH2h9GijjtufmnXFioky1BabhGdtd3uvC6FpfrN38Wr4QtpWjhJbDobvfEiX3xvzm/QHURhgkfW/ApHBJ0GaISd71Zxx387ok8UbHahqeI9h1iSO1sea3FN0QmUHznz9cpydanQYrH+nTzYErq05It7k9vERItr31LdfDRCGgdqbS5DWka2uEqJnbbRm5Y9fOSOWtKui3rHkkhyABu0SbcrsiJeC4fpIASGAXUkKKFclZNnm3caJN5nqoRLEJCILSPM5gBhJSkXtb+LpZcp94b+ry5Ofwgnv3FpTzc60ALeEjqeIQk09LBVxIClW+NCRUXSbFn+odZ9BTCg0CbeM0XRkwy2wGRpwB+SR8qnddPJ+kXVHrDmh8quHx3YmNV2ECiMhq7GgGRNSBb+q1/K9HDOIyGVNUM7/6JdfNCjR7h8wtjrkcbB+tIqWFKHH91NeU5vKClP8e77Hd7pPINSwzFOpPnxBkAXgL7ob2AYYaZZdYmHNN4ptxI0gqyWEsAQu5ZDx7Br1BHZ82va1p0Yqt3UKkcDOhT9jSb70bB3AkDCFVqV7jYkI4fin0hWo0dLWdxtayn+pvhYznK518u2KJYxBK5zgvG32KwuPa6KmTOxbXFS3VD8u11x4b1YmlP5vESaUFycb7rXyYKcooJ3D96NBG4rpCKQ6Yl8nHtJsDiZ8r43dpIB2Md/umWsqcoxjcAV64YSQ0diZ/9G3xQcMuT5iJSCp3fchODo4bhx2nF8wGPICNSGPstZ2oHMYTSvm2pctNPNV1Fy0weWo7J86KLab/Xc7fckbwz6UvPyO5DfiP8FiKAr4da6jQ6/5n+3WHuLAdXkUl/P476hvmUJz/VA/hGgaSzthVuIFnmYeG5WJGSgNoW/hmrDvK5YMQvExerCB3N9ASlBT5QqIt/im+t7cPiS2tr3YvYFN7BX0iw6EsziClcrqBke6EvGdqmU7bnpoUHV8eCie8QF3e0VRjIh6IQuNweP2mnmv1oritHYQqiSyq+eCTh1LbA/RFQbGWwaQuIm58ULq3Hkf3jDzmH/fIvmRh9a20JlxrTr75rcar23gJp2t7gtH8sXOZEfb6531PlFqKzRSMSW3mPhPVjaGOznEm7RytuO/1WDRhUigr/uEc9Jdd5xzVlUqqrqIkrzRkcxlWI3e+GfiRF1zDa+nepZgVAmrZmY/dwnS9KHIhYC1eurTKAFOzReeyPwaHGu0cOTx15D11HeoLUZVnLZ/JaHyPqm0JYRGI2InruO3CqWQz</EncodedData>
</AddOnInstructionDefinitions>
</Controller>
</RSLogix5000Content>
